name,Full Name,EIC_Code,TSO,Maximum Current Imax (A) primary Min,Maximum Current Imax (A) primary Max,Maximum Current Imax (A) primary Fixed,Voltage_level(kV) Primary,Voltage_level(kV) Secondary,r,x,b,g,Taps used for RAO,Theta θ (°),Symmetrical/Asymmetrical,Phase Regulation δu (%),Angle Regulation δu (%),Comment,geometry,bus0,s_nom,bus1
77,TR Tauern TARHU41,14T-38220-TA041Q,APG,,,1554.0,220.0,400.0,0.0005630630630630631,0.04513864513864514,-4321.397388,1725.536736,,60.0,ASYM,,1.253,,POINT (12.739733378696268 47.27759548453195),38868243,341.88,38868243T
78,TR Tauern TARHU42,14T-38220-TA042O,APG,,,1554.0,220.0,400.0,0.0005630630630630631,0.04513864513864514,-4321.397388,1725.536736,,60.0,ASYM,,1.253,,POINT (12.739733378696268 47.27759548453195),38868243,341.88,38868243T
74,TR St. Peter SPRHU41,14T-38220-SP041V,APG,,,1427.0,220.0,400.0,0.0006185895394024336,0.04809517742243741,-2109.4978542,877.713452,,-60.0,ASYM,,1.253,,POINT (13.081870668673746 48.256519536727325),81540198,313.94,81540198T
75,TR St. Peter SPRHU42,14T-38220-SP042T,APG,,,1427.0,220.0,400.0,0.0006185895394024336,0.04809517742243741,-2109.4978542,877.713452,,-60.0,ASYM,,1.253,,POINT (13.081870668673746 48.256519536727325),81540198,313.94,81540198T
76,TR St. Peter SPRHU43,14T-38220-SP043R,APG,,,1427.0,220.0,400.0,0.0006185895394024336,0.04809517742243741,-2109.4978542,877.713452,,-60.0,ASYM,,1.253,,POINT (13.081870668673746 48.256519536727325),81540198,313.94,81540198T
68,TR Lienz LIRHU41,14T-38220-LI041Y,APG,,,1554.0,220.0,400.0,0.0006423306423306423,0.04514157014157014,-5479.242384,1951.724544,,60.0,ASYM,,1.253,,POINT (12.805760955273785 46.82504401999443),162826525,341.88,162826525T
69,TR Lienz LIRHU42,14T-38220-LI042W,APG,,,1554.0,220.0,400.0,0.0006423306423306423,0.04514157014157014,-5479.242384,1951.724544,,60.0,ASYM,,1.253,,POINT (12.805760955273785 46.82504401999443),162826525,341.88,162826525T
81,TR Westtirol WTRHU41,14T-38220-WT041O,APG,,,1443.0,400.0,220.0,0.0005174982674982675,0.03742376992376992,-3845.0178000000005,981.24,,59.99,ASYM,,1.388,,POINT (10.873845198722057 47.24424668126896),727225348,577.2,727225348T
71,TR Obersielach OSRHU41,14T-38220-OS0413,APG,,,1556.0,220.0,400.0,0.0006415050245384435,0.045083547557840616,-5486.294176,1954.236416,,60.0,ASYM,,1.253,,POINT (14.681460598338008 46.66845419378629),83831570,342.32,83831570T
72,TR Obersielach OSRHU43,14T-RHU43-OS---K,APG,,,1531.0,220.0,400.0,0.0005263939196009738,0.04634225996080993,-3386.89351,890.114214,,60.0,ASYM,,1.253,,POINT (14.681460598338008 46.66845419378629),83831570,336.82,83831570T
73,TR Obersielach OSRHU42,14T-38220-OS0421,APG,,,1556.0,220.0,400.0,0.0006415050245384435,0.045083547557840616,-5486.294176,1954.236416,,60.0,ASYM,,1.253,,POINT (14.681460598338008 46.66845419378629),83831570,342.32,83831570T
82,TR Wien Suedost SORHU41,14T-38221-SO041S,APG,,,1556.0,220.0,400.0,0.0006415050245384435,0.046114746436083195,-5486.294176,1954.236416,,60.0,ASYM,,1.253,,POINT (16.420069271973972 48.12390360961506),27795895,342.32,27795895T
83,TR Wien Suedost SORHU43,14T-38220-SO042Y,APG,,,1556.0,220.0,400.0,0.0006415050245384435,0.046114746436083195,-5486.294176,1954.236416,,60.0,ASYM,,1.253,,POINT (16.420069271973972 48.12390360961506),27795895,342.32,27795895T
T_0,,,APG,,,,,,0.0003257794457274827,0.028487297921478062,-15554.329919999998,723.07536,,,,,,Added for coherence. Not in the data.,POINT (13.066843061018709 47.8880497091321),105065132,387.20000000000005,105065132T
84,TR Zell am Ziller ZZRHU41,14T-38220-ZZ041D,APG,,,1732.0,400.0,220.0,0.0003257794457274827,0.028487297921478062,-15554.329919999998,723.07536,,59.95,ASYM,,1.25,,POINT (11.897843807702728 47.23344726452986),156973414,692.8,156973414T
85,TR Zell am Ziller ZZRHU42,14T-38220-ZZ042B,APG,,,1732.0,400.0,220.0,0.0003257794457274827,0.028487297921478062,-15554.329919999998,723.07536,,59.95,ASYM,,1.25,,POINT (11.897843807702728 47.23344726452986),156973414,692.8,156973414T
T_1,,,APG,,,,,,0.0006185895394024336,0.04809517742243741,-2109.4978542,877.713452,,,,,,Added for coherence. Not in the data.,POINT (16.378280117631984 48.35775529503493),24253250,1006.7200000000001,24253250T
T_2,,,APG,,,,,,0.0006185895394024336,0.04809517742243741,-2109.4978542,877.713452,,,,,,Added for coherence. Not in the data.,POINT (16.378280117631984 48.35775529503493),24253250,1006.7200000000001,24253250TT
63,TR Duernrohr DURHU41,14T-38220-DR0410,APG,,,1556.0,220.0,400.0,0.0006415050245384435,0.046114746436083195,-5486.294176,1954.236416,,60.0,ASYM,,1.253,,POINT (15.885238377926218 48.32893727438369),59531071,342.32,59531071T
64,TR Duernrohr DURHU42,14T-38220-DR042Z,APG,,,1556.0,220.0,400.0,0.0006415050245384435,0.046114746436083195,-5486.294176,1954.236416,,60.0,ASYM,,1.253,,POINT (15.885238377926218 48.32893727438369),59531071,342.32,59531071T
86,TR Zaya ZYRHU41,,APG,,,1427.0,220.0,400.0,0.0005650124227559407,0.04971969166082691,-3156.82367,829.649238,,60.0,ASYM,,1.253,"No EIC code yet, as only recently put into operation",POINT (16.800003975379468 48.60583472856317),96616299,313.94,96616299T
114,TR RIMIERE 380/220 TFO 8,22T20211201Z---H,ELIA,424.352447854375,463.32359102467467,,400.0,245.46,0.0054936119146681795,0.4195411668335445,-582.4753606195127,98.46552956456387,,,,,,3-winding transformer (more info in extra sheet),POINT (5.4718802841380105 50.540253503031536),7578992,185.32943640986988,7578992T
115,TR RIMIERE 380/220 TFO 9,22T20211201AA--O,ELIA,424.352447854375,463.32359102467467,,400.0,245.42,0.006074976656757591,0.4437088116867583,-334.65978810610017,93.55429949970232,,,,,,3-winding transformer (more info in extra sheet),POINT (5.4718802841380105 50.540253503031536),7578992,185.32943640986988,7578992T
111,TR BRUME 380/220 TFO 1,22T20211201W---W,ELIA,424.352447854375,463.32359102467467,,400.0,245.42,0.006047004845584891,0.4431334902372062,-370.81061129580036,92.77591586678088,,,,,,3-winding transformer (more info in extra sheet),POINT (5.843362737369794 50.375498011383655),88799384,185.32943640986988,88799384T
112,TR LIXHE 380/220 TFO 11,22T20211201X---R,ELIA,424.352447854375,463.32359102467467,,400.0,245.596,0.00538699096775989,0.42124062702778714,-133.0954930667256,40.06822415181387,,,,,,3-winding transformer (more info in extra sheet),POINT (5.668085597561913 50.75438286200539),23141556,185.32943640986988,23141556T
113,TR LIXHE 380/220 TFO 6,22T20211201Y---M,ELIA,424.352447854375,463.32359102467467,,400.0,245.596,0.00538241533198164,0.42057871382945045,-129.64836554950205,39.475169955302285,,,,,,3-winding transformer (more info in extra sheet),POINT (5.668085597561913 50.75438286200539),23141556,185.32943640986988,23141556T
116,TR STEVIN 380/220 TFO 3,22T20211201AB--K,ELIA,848.70489570875,926.6471820493493,,400.0,225.0,0.0009892869883579695,0.10726386690150923,-233.96219714177485,150.1539093792766,,,,,,3-winding transformer (more info in extra sheet),POINT (3.1839019958695 51.32594793322628),392090271,370.65887281973977,392090271T
117,TR STEVIN 380/220 TFO 4,22T20211201AC--G,ELIA,848.70489570875,926.6471820493493,,400.0,225.0,0.0009992584210445341,0.10755157079266053,-820.488164255821,149.4125916336371,,,,,,3-winding transformer (more info in extra sheet),POINT (3.1839019958695 51.32594793322628),392090271,370.65887281973977,392090271T
118,TR STEVIN 380/220 TFO 5,22T20211201AD--C,ELIA,848.70489570875,926.6471820493493,,400.0,225.0,0.000989934483986967,0.10747969877784179,-44.29141868400378,146.33612298923325,,,,,,3-winding transformer (more info in extra sheet),POINT (3.1839019958695 51.32594793322628),392090271,370.65887281973977,392090271T
119,TR STEVIN 380/220 TFO 6,22T20211201AE--8,ELIA,848.70489570875,926.6471820493493,,400.0,225.0,0.0009790565574198057,0.10733591158182902,-235.2734029043747,148.07821969148605,,,,,,3-winding transformer (more info in extra sheet),POINT (3.1839019958695 51.32594793322628),392090271,370.65887281973977,392090271T
109,TR AUBANGE 380/220 TFO 1,22T20211201T---A,ELIA,424.352447854375,463.32359102467467,,400.0,245.42,0.006074976656757591,0.4437088116867583,-334.65978810610017,93.55429949970232,,,,,,3-winding transformer (more info in extra sheet),POINT (5.795846665169853 49.56639610066227),121085952,185.32943640986988,121085952T
110,TR AUBANGE 380/220 TFO 2,22T20211201V---0,ELIA,424.352447854375,463.32359102467467,,400.0,245.46,0.005439826611086103,0.43450746713494814,-333.9891272080919,95.92651628574865,,,,,,3-winding transformer (more info in extra sheet),POINT (5.795846665169853 49.56639610066227),121085952,185.32943640986988,121085952T
T_3,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (15.11240582700131 50.65776476965347),28475691,182.71,28475691T
T_4,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (15.11240582700131 50.65776476965347),28475691,182.71,28475691TT
T_5,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (13.801430394996355 50.583087711058994),197827799,217.8,197827799T
T_6,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (13.801430394996355 50.583087711058994),197827799,217.8,197827799TT
88,TR Hradec T402,27T-TR-HRAT402-B,CEPS,,,723.0,400.0,231.0,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,1.48,,,POINT (13.3273324005706 50.34652938932505),28099187,289.2,28099187T
T_7,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (13.695452508577215 50.39602262665922),28349754,677.6,28349754T
T_8,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (13.695452508577215 50.39602262665922),28349754,677.6,28349754TT
90,TR Sokolnice T401,27T-TR-SOKT401-H,CEPS,,,722.0,400.0,231.0,0.0016620498614958448,0.14643351800554016,-4508.168,187.72000000000003,,,,1.48,,,POINT (16.699080878148727 49.11225687192472),27849030,288.8,27849030T
87,TR C. Stred T401,27T-TR-CSTT401-T,CEPS,,,722.0,400.0,231.0,0.001454293628808864,0.13795013850415513,-398.544,190.608,,,,1.48,,,POINT (14.768623247695958 50.143021870609175),28468576,288.8,28468576T
T_9,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (13.335280425866396 49.58968984155671),28477054,281.93000000000006,28477054T
T_10,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (13.335280425866396 49.58968984155671),28477054,281.93000000000006,28477054TT
89,TR Prosenice T401,27T-TR-PRNT401X5,CEPS,,,722.0,400.0,231.0,0.0014889196675900275,0.1309556786703601,-4508.168,179.056,,,,1.48,,,POINT (17.498345120546542 49.50326351755285),28625556,288.8,28625556T
T_11,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (12.675255871288725 50.16071099308343),149306820,281.93000000000006,149306820T
T_12,,,CEPS,,,,,,0.001141078838174274,0.13219225449515906,-173.51999999999998,144.6,,,,,,Added for coherence. Not in the data.,POINT (12.675255871288725 50.16071099308343),149306820,281.93000000000006,149306820TT
18,TR Vierraden 220/400 402,11T0-0000-0026-2,50HERTZ,650.0,650.0,,400.0,231.0,0.0028365384615384615,0.2577769230769231,-147.8672,199.888,,,,1.231,0,,POINT (14.268638974985045 53.09783446837573),170123812,260.0,170123812T
19,TR Vierraden 220/400 404,11T0-0000-0028-X,50HERTZ,650.0,650.0,,400.0,231.0,0.0028365384615384615,0.2577769230769231,-147.8672,199.888,,,,1.231,0,,POINT (14.268638974985045 53.09783446837573),170123812,260.0,170123812T
4,TR Lubmin 220/400 405,11T0-0000-0003-J,50HERTZ,650.0,650.0,,400.0,231.0,0.0028365384615384615,0.2577769230769231,-142.1498,195.0,,,,1.231,0,,POINT (13.685367373727471 54.13880850286776),460134233,260.0,460134233T
24,TR Wustermark 220/400 401,11TD8T401WU12-0Y,50HERTZ,577.0,577.0,,400.0,231.0,0.004018197573656845,0.27113518197573655,-154.825256,178.87,,,,1.231,0,,POINT (12.942934968142938 52.56249764066212),27149550,230.8,27149550T
25,TR Wustermark 220/400 402,11TD8T402WU12--S,50HERTZ,577.0,577.0,,400.0,231.0,0.003973624165558229,0.2738013232885944,-173.10000000000002,230.8,,,,1.231,0,,POINT (12.942934968142938 52.56249764066212),27149550,230.8,27149550T
22,TR Wolmirstedt 220/400 403,11TD8T403WOL12-P,50HERTZ,1215.0,1215.0,,380.0,231.0,0.0007619627985137357,0.04945668213377132,-159808.68269999998,1268.2899,,,,1.273,0,,POINT (11.639147591424328 52.26896991806889),26472665,461.7,26472665T
23,TR Wolmirstedt 220/400 404,11TD8T404WOL12-H,50HERTZ,577.0,577.0,,400.0,231.0,0.003973624165558229,0.2738013232885944,-173.10000000000002,230.8,,,,1.231,0,,POINT (11.639147591424328 52.26896991806889),26472665,230.8,26472665T
5,TR Marzahn 220/400 401,11TD8T401MZA12-Q,50HERTZ,577.0,577.0,,400.0,231.0,0.0021920003175290104,0.17516826127348414,-259.774632,125.48595999999999,,,,1.231,0,,POINT (13.524113150563432 52.5357936785092),22973070,230.8,22973070T
6,TR Marzahn 220/400 402,11TD8T402MZA12-I,50HERTZ,577.0,577.0,,400.0,231.0,0.0021920003175290104,0.17516826127348414,-259.774632,125.48595999999999,,,,1.231,0,,POINT (13.524113150563432 52.5357936785092),22973070,230.8,22973070T
20,TR Vieselbach 220/400 402,11TD8T402VIB12-B,50HERTZ,577.0,577.0,,400.0,231.0,0.003973624165558229,0.2738013232885944,-173.10000000000002,230.8,,,,1.231,0,,POINT (11.123246229477049 50.99837544912323),143882655,230.8,143882655T
21,TR Vieselbach 220/400 403,11TD8T403VIB12-B,50HERTZ,577.0,577.0,,400.0,231.0,0.003973624165558229,0.2738013232885944,-173.10000000000002,230.8,,,,1.231,0,,POINT (11.123246229477049 50.99837544912323),143882655,230.8,143882655T
440,TR Brunsbuettel T421,11TD2T0000002013,TENNETGMBH,,,812.0,380.0,220.0,0.0013611615245009074,0.14910228156598393,-676.98064,154.28,,,,1.111,,,POINT (9.20168360386404 53.89581463975601),30622610,308.56,30622610T
1,TR Güstrow 220/400 403,11TD8T403GUE12-P,50HERTZ,1215.0,1215.0,,380.0,231.0,0.0007825035158035798,0.0498043470347052,-220418.8119,1472.96151,,,,1.273,0,,POINT (12.187783572738446 53.81650473574688),32062544,461.7,32062544T
T_13,,,50HERTZ,,,,,,0.004182762279534979,0.2882119192511521,-164.445,219.26,,,,,,Added for coherence. Not in the data.,POINT (12.213541114842796 54.111982000414535),32318130,580.8000000000001,32318130T
T_14,,,50HERTZ,,,,,,0.004182762279534979,0.2882119192511521,-164.445,219.26,,,,,,Added for coherence. Not in the data.,POINT (12.213541114842796 54.111982000414535),32318130,580.8000000000001,32318130TT
15,TR Thyrow 220/400 401,11TD8T401THY12-2,50HERTZ,577.0,577.0,,400.0,231.0,0.003973624165558229,0.2738013232885944,-173.10000000000002,230.8,,,,1.231,0,,POINT (13.30634069585986 52.23082066092722),29331499,230.8,29331499T
7,TR Neuenhagen 220/400 401,11TD8T401NHG12-N,50HERTZ,958.0,958.0,,380.0,231.0,0.0011499708016272847,0.0657858787476533,-243744.8022,1404.247896,,-60.0,Asymmetrical,,1.182,,POINT (13.710163845494778 52.539128262482336),137197826,364.04,137197826T
8,TR Neuenhagen 220/400 402,11TD8T402NHG12-F,50HERTZ,958.0,958.0,,380.0,231.0,0.0011499708016272847,0.0657858787476533,-173703.5062,1137.44298,,-60.0,Asymmetrical,,1.182,,POINT (13.710163845494778 52.539128262482336),137197826,364.04,137197826T
2,TR Hamburg/Nord 220/400 405,11TD8T405NOR12-5,50HERTZ,650.0,650.0,,400.0,231.0,0.003559399180700956,0.24202510989593978,-113767.42,535.0020000000001,,,,1.231,0,,POINT (9.984058791561033 53.74147911235296),22720647,260.0,22720647T
3,TR Hamburg/Nord 220/400 406,11TD8T406NOR12-Y,50HERTZ,650.0,650.0,,400.0,231.0,0.003559399180700956,0.24202510989593978,-147.862,199.888,,,,1.231,0,,POINT (9.984058791561033 53.74147911235296),22720647,260.0,22720647T
T_15,,,50HERTZ,,,,,,0.004182762279534979,0.2882119192511521,-164.445,219.26,,,,,,Added for coherence. Not in the data.,POINT (12.045507458183804 50.78094886931945),156673637,258.94000000000005,156673637T
T_16,,,50HERTZ,,,,,,0.004182762279534979,0.2882119192511521,-164.445,219.26,,,,,,Added for coherence. Not in the data.,POINT (12.045507458183804 50.78094886931945),156673637,258.94000000000005,156673637TT
0,TR Eula 220/400 401,11TD8T401EU12--E,50HERTZ,866.0,866.0,,400.0,231.0,0.001927236492819075,0.1485633275560929,-143849.528,887.4075199999999,,,,1.385,0,,POINT (12.517063548402785 51.156251437142096),32843531,346.4,32843531T
11,TR Röhrsdorf 220/400 402,11TD8T402ROE12-T,50HERTZ,1215.0,1215.0,,380.0,231.0,0.0007208813639340479,0.04876915803335743,-220418.8119,1442.90484,,,,1.273,0,,POINT (12.815082479900903 50.85868947954853),23117075,461.7,23117075T
12,TR Röhrsdorf 220/400 403,11TD8T403ROE12-T,50HERTZ,1215.0,1215.0,,380.0,231.0,0.0007208813639340479,0.04876915803335743,-220418.8119,1442.90484,,,,1.273,0,,POINT (12.815082479900903 50.85868947954853),23117075,461.7,23117075T
T_17,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (10.362499738474432 47.73865994398629),57727004,434.39,57727004T
T_18,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (10.362499738474432 47.73865994398629),57727004,434.39,57727004TT
T_19,,,Amprion GmbH,,,,,,0.0004263049533728957,0.038866416373985704,-1486.2600000000002,1775.255,,,,,,Added for coherence. Not in the data.,POINT (6.7097559468 51.090932472),27919734,658.24,27919734T
T_20,,,Amprion GmbH,,,,,,0.0004263049533728957,0.038866416373985704,-1486.2600000000002,1775.255,,,,,,Added for coherence. Not in the data.,POINT (6.7097559468 51.090932472),27919734,658.24,27919734TT
T_21,,,Amprion GmbH,,,,,,0.0004263049533728957,0.038866416373985704,-1486.2600000000002,1775.255,,,,,,Added for coherence. Not in the data.,POINT (7.011600422827162 52.17763913797465),979801144,629.2,979801144T
T_22,,,Amprion GmbH,,,,,,0.0004263049533728957,0.038866416373985704,-1486.2600000000002,1775.255,,,,,,Added for coherence. Not in the data.,POINT (7.011600422827162 52.17763913797465),979801144,629.2,979801144TT
61,TR Westerkappeln,11T0-0000-0914-4,Amprion GmbH,,2008.0,,230.0,400.0,0.0004958427160921532,0.035687684046423,-12931.519999999999,2124.464,,,,1.231,,,POINT (7.890386064217834 52.27794041517119),114319248,461.84,114319248T
41,TR Kusenhorst,11T0-0000-0683-V,Amprion GmbH,,2008.0,,230.0,400.0,0.0004460419192794041,0.03512255326520007,-7943.647999999999,2632.488,,,,1.231,,,POINT (7.060221722122223 51.69639747736863),29077623,461.84,29077623T
487,TR / 380-220kV / Kuehmoos Trafo 401,12T-0000000591-H,TRANSNETBW,,,953.0,380.0,220.0,0.001107582702822113,0.06760368918097973,-3854.4733039999996,477.554018,-3;3,-120.0,Asymmetrical,1.385,,,POINT (7.958075914315617 47.59547794524703),88916034,362.14,88916034T
30,TR Dauersberg,11T0-0000-1251-Q,Amprion GmbH,,1924.0,,400.0,231.0,0.0003014553014553015,0.030932952182952184,-2308.8,692.64,,60.0,,,1.389,,POINT (7.86378483513833 50.76810526070069),152403632,769.6,152403632T
31,TR Dauersberg,11T0-0000-0589-I,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (7.86378483513833 50.76810526070069),152403632,769.6,152403632T
40,TR Hoheneck,11T0-0000-0650-F,Amprion GmbH,,1271.0,,400.0,231.0,0.0010975609756097562,0.05051140833988985,-3863.8399999999997,864.28,,60.0,,,1.385,,POINT (9.190792677545456 48.914415086962464),25802269,508.4,25802269T
50,TR Rommerskirchen,11T0-0000-0833-4,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (6.702194784514007 51.008859862237074),24839976,769.6,24839976T
32,TR Eiberg,11T0-0000-0595-Q,Amprion GmbH,,1924.0,,240.0,400.0,0.0005197505197505198,0.03741770616770616,-2955.264,2447.328,,,,1.231,,,POINT (7.1257288028617465 51.44906599034116),113546939,461.76,113546939T
38,TR Hanekenfaehr,11T0-0000-1278-Y,Amprion GmbH,,2008.0,,230.0,400.0,0.0004958427160921532,0.035689849298458344,-5080.24,2401.5679999999998,,,,1.231,,,POINT (7.308241793856247 52.47679095339899),61918154,461.84,61918154T
52,TR Tiengen,11T0-0000-0859-F,Amprion GmbH,,1271.0,,400.0,231.0,0.000877261998426436,0.048664437450826124,-508.4,813.44,,-60.0,,,1.385,,POINT (8.258827663264354 47.634208886686295),31367940,508.4,31367940T
T_23,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (7.725695780282513 52.27718649503957),29472852,179.08000000000004,29472852T
T_24,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (7.725695780282513 52.27718649503957),29472852,179.08000000000004,29472852TT
48,TR St. Peter,11T0-0000-0858-I,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (6.801901926183832 51.124931543129016),49577401,769.6,49577401T
49,TR St. Peter,11T0-0000-1348-4,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (6.801901926183832 51.124931543129016),49577401,769.6,49577401T
T_25,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (7.240374772306893 49.35764976438098),89352550,312.18000000000006,89352550T
T_26,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (7.240374772306893 49.35764976438098),89352550,312.18000000000006,89352550TT
T_27,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (6.625829004351707 51.26061129810617),24799890,374.61600000000004,24799890T
T_28,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (6.625829004351707 51.26061129810617),24799890,374.61600000000004,24799890TT
46,TR Opladen,11T0-0000-0796-D,Amprion GmbH,,1924.0,,240.0,400.0,0.0005197505197505198,0.03741337491337492,-18054.816,2816.736,,,,1.231,,,POINT (6.965533742474572 51.069936019280185),22761839,461.76,22761839T
47,TR Opladen,11T0-0000-1674-Q,Amprion GmbH,,2008.0,,230.0,400.0,0.00038108435821929674,0.03474363415901611,-1662.624,1985.9119999999998,,,,1.231,,,POINT (6.965533742474572 51.069936019280185),22761839,461.84,22761839T
466,TR Oberbachern T421,11TD2T000000143S,TENNETGMBH,,,923.0,380.0,220.0,0.0018133090038204938,0.14018646290699663,-1276.6936,680.78634,,,,1.231,,,POINT (11.370408790512055 48.291489873770296),18629425,350.74,18629425T
59,TR Walsum,11T0-0000-1352-I,Amprion GmbH,,2008.0,,230.0,400.0,0.00038108435821929674,0.03474363415901611,-1662.624,1985.9119999999998,,,,1.231,,,POINT (6.71519747219922 51.52680805339456),24478889,461.84,24478889T
62,TR Weissenthurm,11T0-0000-0904-8,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (7.449489147076854 50.40253032636379),395847307,769.6,395847307T
53,TR Uchtelfangen,11T0-0000-0862-W,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,-60.0,,,1.385,,POINT (6.9964592026998345 49.37540332206032),54359256,769.6,54359256T
34,TR Ensdorf,11T0-0000-0606-H,Amprion GmbH,,2008.0,,230.0,400.0,0.00038108435821929674,0.03474363415901611,-1662.624,1985.9119999999998,,,,1.231,,,POINT (6.773207879811451 49.29107421435737),82773910,461.84,82773910T
35,TR Gersteinwerk,11T0-0000-0614-J,Amprion GmbH,,2008.0,,230.0,400.0,0.0005088342283041746,0.036241988567469255,-2493.936,1385.52,,,,1.231,,,POINT (7.709038739054832 51.67646671921392),42507488,461.84,42507488T
36,TR Gersteinwerk,11T0-0000-0615-G,Amprion GmbH,,2008.0,,230.0,400.0,0.00025333448813441887,0.03417633812575784,-2493.936,738.944,,,,1.231,,,POINT (7.709038739054832 51.67646671921392),42507488,461.84,42507488T
460,TR Grosskrotzenburg T422,11TD2T000000071R,TENNETGMBH,,,528.0,380.0,220.0,0.006090510366826157,0.2947517942583732,-1914.50688,342.29184,,,,2,,,POINT (8.958708591309529 50.08260779176962),42410916,200.64,42410916T
461,TR Grosskrotzenburg T423,11TD2T000000072P,TENNETGMBH,,,1019.0,380.0,220.0,0.001828417953618098,0.13290119312019008,-2639.6787400000003,751.5940200000001,,,,1.385,,,POINT (8.958708591309529 50.08260779176962),42410916,387.22,42410916T
462,TR Grosskrotzenburg T421,11TD2T000000070T,TENNETGMBH,,,1019.0,380.0,220.0,0.0018335829760859458,0.1322116626207324,-1890.40804,747.7218200000001,,,,1.385,,,POINT (8.958708591309529 50.08260779176962),42410916,387.22,42410916T
T_29,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (8.104639054942622 52.26510433428034),37764852,232.32,37764852T
T_30,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (8.104639054942622 52.26510433428034),37764852,232.32,37764852TT
27,TR Buerstadt,11T0-0000-0572-6,Amprion GmbH,,2008.0,,230.0,400.0,0.0005348172527282176,0.03645851377100295,-20782.8,2771.04,,,,1.231,,,POINT (8.419373160819045 49.63371907557318),149987048,461.84,149987048T
28,TR Buerstadt,11T0-0000-0571-9,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,-60.0,,,1.385,,POINT (8.419373160819045 49.63371907557318),149987048,769.6,149987048T
484,TR / 380-220kV / Daxlanden / Trafo 401,11TD400000023-T9,TRANSNETBW,,,1443.0,380.0,220.0,0.0004508516613779771,0.044933800196958085,-1242.0065502,580.1985540000001,,0.0,Symmetrical,1.389,,,POINT (8.31334022540613 49.009043472661205),152261133,548.34,152261133T
485,TR / 380-220kV / Daxlanden / Trafo 402,11TD400000028-TQ,TRANSNETBW,,,1443.0,380.0,220.0,0.0006261808367071525,0.04405660721450195,-4157.2890606,881.127546,,0.0,Symmetrical,1.444,,,POINT (8.31334022540613 49.009043472661205),152261133,548.34,152261133T
54,TR Urberach,11T0-0000-0874-M,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,-60.0,,,1.385,,POINT (8.772275034667391 49.97457434094864),23284340,769.6,23284340T
55,TR Urberach,11T0-0000-0875-J,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,-60.0,,,1.385,,POINT (8.772275034667391 49.97457434094864),23284340,769.6,23284340T
437,TR Bechterdissen T424,11TD2T000000246I,TENNETGMBH,,,693.0,380.0,220.0,0.0030151135414293313,0.23177261335156074,-164.85083999999998,213.83208,,,,1.231,,,POINT (8.659610012459176 52.00034857382529),24264701,263.34,24264701T
438,TR Bechterdissen T423,11TD2T000000245K,TENNETGMBH,,,693.0,380.0,220.0,0.003007518796992482,0.23177261335156074,-132.19668,235.42595999999998,,,,1.231,,,POINT (8.659610012459176 52.00034857382529),24264701,263.34,24264701T
42,TR Niederrhein,11T0-0000-0754-Z,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (6.680796263733606 51.64632880193464),24462426,769.6,24462426T
480,TR/ 380-220kV / Buers / Trafo 31,11T0-0000-0091-Q,TRANSNETBW,,,879.0,220.0,380.0,0.0016501189368083567,0.1387992553521564,-1824.898053,455.11983,,0.0,Symmetrical,1.154,,,POINT (9.81074666568887 47.14278088986921),101997887,193.38,101997887T
481,TR / 380-220kV / Buers / Trafo 32,11T0-0000-0092-N,TRANSNETBW,,,879.0,220.0,380.0,0.0016413279553211294,0.13911469645258043,-2101.924572,449.627838,,0.0,Symmetrical,1.154,,,POINT (9.81074666568887 47.14278088986921),101997887,193.38,101997887T
482,TR / 380-220kV / Buers / Trafo 33,11T0-0000-0093-K,TRANSNETBW,,,879.0,220.0,380.0,0.0019205708966801118,0.13598097011066293,-1348.3497852,445.972956,,0.0,Symmetrical,1.154,,,POINT (9.81074666568887 47.14278088986921),101997887,193.38,101997887T
483,TR / 380-220kV / Buers / Trafo 34,11T0-0000-0094-H,TRANSNETBW,,,879.0,220.0,380.0,0.0019852104664391354,0.13543282655910643,-1500.7293576,380.18507999999997,,0.0,Symmetrical,1.154,,,POINT (9.81074666568887 47.14278088986921),101997887,193.38,101997887T
490,PST / 380-220kV / Buers / Trafo 37,11T0-0000-0082-R,TRANSNETBW,,,1106.0,380.0,220.0,0.0005113257828114591,0.04595745693347293,-4713.356143999999,1450.512364,-17;17,90.0,Asymmetrical,1.14,1.794,Connected in substation Bürs,POINT (9.81074666568887 47.14278088986921),101997887,420.28,101997887T
51,TR Sechtem,11T0-0000-0847-P,Amprion GmbH,,1795.0,,230.0,400.0,0.0004263049533728957,0.038866416373985704,-1486.2600000000002,1775.255,,,,1.231,,,POINT (6.972576332889148 50.7956266225729),22766160,412.85,22766160T
58,TR Voehringen,11T0-0000-0884-I,Amprion GmbH,,1924.0,,400.0,231.0,0.0003014553014553015,0.030932952182952184,-2308.8,692.64,,-60.0,,,1.389,,POINT (10.082130359178691 48.26603782164332),85523877,769.6,85523877T
491,TR / 380-220kV / Pulverdingen / Trafo 323,11TD400000144-TQ,TRANSNETBW,,,1506.0,220.0,380.0,0.000555263793311602,0.03086442110346493,-692.12748,635.074176,,0.0,Symmetrical,1.231,,,POINT (9.04543545075586 48.90296099705397),43688805,331.32,43688805T
29,TR Buescherhof,11T0-0000-0575-Y,Amprion GmbH,,1924.0,,240.0,400.0,0.0004894317394317395,0.038461538461538464,-7526.688,2539.68,,,,1.231,,,POINT (6.926758989258959 51.499205696677926),24921206,461.76,24921206T
43,TR Niederstedem,11T0-0000-0759-K,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,-60.0,,,1.385,,POINT (6.475062982714621 49.92260878546526),151967290,769.6,151967290T
44,TR Niederstedem,11T0-0000-0758-N,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,-60.0,,,1.385,,POINT (6.475062982714621 49.92260878546526),151967290,769.6,151967290T
45,TR Niederstedem,11T0-0000-0760-6,Amprion GmbH,,1155.0,,400.0,231.0,0.0009935064935064936,0.09778354978354979,-739.2,231.0,,-60.0,,,0.689,,POINT (6.475062982714621 49.92260878546526),151967290,462.0,151967290T
56,TR Utfort,11T0-0000-0879-7,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (6.6171994130110185 51.47583728111108),23380800,769.6,23380800T
57,TR Utfort,11T0-0000-0878-A,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (6.6171994130110185 51.47583728111108),23380800,769.6,23380800T
60,TR Wehrendorf,11T0-0000-0893-H,Amprion GmbH,,1924.0,,400.0,231.0,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,60.0,,,1.385,,POINT (8.307757038447654 52.34563570305741),33411203,769.6,33411203T
39,TR Hattingen,11T0-0000-0646-1,Amprion GmbH,,2008.0,,230.0,400.0,0.0005088342283041746,0.03607742941278365,-17226.631999999998,1570.2559999999999,,,,1.257,,,POINT (7.167956726297322 51.38931989154416),63114179,461.84,63114179T
26,TR Brauweiler,11T0-0000-1249-6,Amprion GmbH,,2008.0,,230.0,400.0,0.00038108435821929674,0.03474363415901611,-1662.624,1985.9119999999998,,,,1.231,,,POINT (6.804550264468823 50.96624767849503),23084554,461.84,23084554T
T_31,,,TENNETGMBH,,,,,,0.006845207320856169,0.31326646675628167,-2480.41808,351.83097999999995,,,,,,Added for coherence. Not in the data.,POINT (8.063696600882086 53.55580201127509),637595524,2145.088,637595524T
474,TR Sottrum T421,11TD2T000000180M,TENNETGMBH,,,649.0,380.0,220.0,0.0019706430946395265,0.18986294704403534,-141.31325999999999,122.81676,,,,1.111,,,POINT (9.25043491144298 53.1149993151395),955268863,246.62,955268863T
473,TR Siems T421,11TD2T000000172L,TENNETGMBH,,,559.0,380.0,220.0,0.005046605780999906,0.4069249599849355,-157.40321999999998,137.64816,,,,1.231,,,POINT (10.76083532726635 53.90974536547812),1102237380,212.42,1102237380T
464,TR Landesbergen T422,11TD2T000000116V,TENNETGMBH,,,974.0,380.0,220.0,0.0017778017940127528,0.1347184696855074,-2973.1739599999996,696.19572,,,,1.385,,,POINT (9.125265746125375 52.53826407510022),27739871,370.12,27739871T
465,TR Landesbergen T423,11TD2T000000117T,TENNETGMBH,,,524.0,380.0,220.0,0.005549417436721575,0.32867115307352346,-1008.94104,349.65472,,,,2.022,,,POINT (9.125265746125375 52.53826407510022),27739871,199.12,27739871T
T_32,,,TENNETGMBH,,,,,,0.006845207320856169,0.31326646675628167,-2480.41808,351.83097999999995,,,,,,Added for coherence. Not in the data.,POINT (8.052012197053129 53.33307136740962),1128250707,1608.8160000000003,1128250707T
T_33,,,TENNETGMBH,,,,,,0.006845207320856169,0.31326646675628167,-2480.41808,351.83097999999995,,,,,,Added for coherence. Not in the data.,POINT (8.052012197053129 53.33307136740962),1128250707,1608.8160000000003,1128250707TT
T_34,,,TENNETGMBH,,,,,,0.006845207320856169,0.31326646675628167,-2480.41808,351.83097999999995,,,,,,Added for coherence. Not in the data.,POINT (9.344001814589792 53.851777496821136),87722999,442.86000000000007,87722999T
T_35,,,TENNETGMBH,,,,,,0.006845207320856169,0.31326646675628167,-2480.41808,351.83097999999995,,,,,,Added for coherence. Not in the data.,POINT (9.344001814589792 53.851777496821136),87722999,442.86000000000007,87722999TT
443,TR Conneforde/O T422,11TD2T000000033Z,TENNETGMBH,,,631.0,380.0,220.0,0.004203853532404704,0.2725998832262908,-121.80824,177.19742,,,,1.231,,,POINT (8.053944669219414 53.331754625072335),1128250704,239.78,1128250704T
444,TR Conneforde/O T421,11TD2T0000002021,TENNETGMBH,,,1057.0,380.0,220.0,0.0010157844943484537,0.06034705970223572,-2761.8141600000004,552.2825,,,,1.385,,,POINT (8.053944669219414 53.331754625072335),1128250704,401.66,1128250704T
445,TR Conneforde/O T423,11T0-0000-1608-5,TENNETGMBH,,,812.0,380.0,220.0,0.0013417163598651801,0.14875550946331345,-2460.14888,149.34304,,,,1.111,,,POINT (8.053944669219414 53.331754625072335),1128250704,308.56,1128250704T
475,TR Unterweser T421,11TD2T000000206U,TENNETGMBH,,,1048.0,380.0,220.0,0.0012831458417034954,0.06025261149055846,-1530.43632,597.36,,,,1.385,,,POINT (8.4747070839544 53.42865120708027),32076853,398.24,32076853T
478,TR Wuergassen T421,11TD2T0000001975,TENNETGMBH,,,509.0,380.0,220.0,0.006845207320856169,0.31326646675628167,-2480.41808,351.83097999999995,,,,2.011,,,POINT (9.387640755119822 51.64073490727586),274630377,193.42,274630377T
479,TR Wuergassen T422,11TD2T0000001983,TENNETGMBH,,,509.0,380.0,220.0,0.007088201840554234,0.3132612966601179,-2612.7173599999996,325.13902,,,,2.011,,,POINT (9.387640755119822 51.64073490727586),274630377,193.42,274630377T
472,TR Schwandorf VK5,11TD2T000000168C,TENNETGMBH,,,935.0,380.0,220.0,0.0017365606529693217,0.1388376020264565,-1847.9153,761.4078999999999,,,,1.231,,,POINT (12.082217467816522 49.29749516466073),28956649,355.3,28956649T
455,TR Dollern T422,11TD2T000000204Y,TENNETGMBH,,,924.0,380.0,220.0,0.0014126224652540442,0.06902768284347231,-4310.34912,548.80056,,,,1.385,,,POINT (9.501790032393483 53.54281468092611),24502420,351.12,24502420T
456,TR Dollern T421,11TD2T000000044U,TENNETGMBH,,,935.0,380.0,220.0,0.0018069237264283704,0.14409231635237826,-1862.1272999999999,726.2332,,,,1.4,,,POINT (9.501790032393483 53.54281468092611),24502420,355.3,24502420T
457,TR Emden/O T428,11T0-0000-1589-C,TENNETGMBH,,,812.0,380.0,220.0,0.0013481980814104226,0.14864207933627172,-1328.65936,145.0232,,,,1.111,,,POINT (7.244747402876565 53.357115737869314),559702819,308.56,559702819T
458,TR Emden/O T425,11T0-0000-0070-0,TENNETGMBH,,,812.0,380.0,220.0,0.0013741249675913922,0.14783510500388902,-98.12208,153.66288,,,,1.111,,,POINT (7.244747402876565 53.357115737869314),559702819,308.56,559702819T
471,TR Raitersaich VK6,11TD2T000000160S,TENNETGMBH,,,926.0,380.0,220.0,0.001943844492440605,0.1431425485961123,-752.6713199999999,535.56136,,,,1.245,,,POINT (10.84310559580793 49.37870895490465),24705761,351.88,24705761T
459,TR Etzenricht T421,11TD2T000000260O,TENNETGMBH,,,811.0,380.0,220.0,0.0016808358751379065,0.15251476409890324,-136.83192,167.95810000000003,,,,1.111,,,POINT (12.114380926785518 49.6311058498399),29084374,308.18,29084374T
463,TR Irsching VK6,11TD2T000000096B,TENNETGMBH,,,866.0,380.0,220.0,0.002187917831530327,0.1565424820712289,-427.14584,445.24523999999997,,,,1.231,,,POINT (11.58137197036536 48.764893853875456),137602559,329.08,137602559T
476,TR Wahle T421,11TD2T000000191H,TENNETGMBH,,,952.0,380.0,220.0,0.001968155683325962,0.13783171163202124,-1410.50224,634.1652799999999,,,,1.385,,,POINT (10.365338662586126 52.28466156568135),24262656,361.76,24262656T
477,TR Wahle T422,11TD2T000000192F,TENNETGMBH,,,935.0,380.0,220.0,0.0017421896988460456,0.14709541232761045,-1746.6548000000003,655.1732000000001,,,,1.4,,,POINT (10.365338662586126 52.28466156568135),24262656,355.3,24262656T
467,TR Ottenhofen VK6,11TD2T000000146M,TENNETGMBH,,,917.0,380.0,220.0,0.0019198760259427196,0.14194455604660508,-1718.2562599999999,628.27338,,,,1.231,,,POINT (11.868156362309213 48.20680293980998),26245195,348.46,26245195T
468,TR Ottenhofen VK7,11TD2T000000147K,TENNETGMBH,,,952.0,380.0,220.0,0.001846528084918178,0.13598794781070322,-2470.4590399999997,734.73456,,,,1.231,,,POINT (11.868156362309213 48.20680293980998),26245195,361.76,26245195T
435,TR Audorf/S T422,11T0-0000-0019-Y,TENNETGMBH,,,812.0,380.0,220.0,0.0013644023852735286,0.14887218045112782,-93.80224,156.13136,,,,1.111,,,POINT (9.725994440003705 54.28781293047057),35176751,308.56,35176751T
436,TR Audorf/S T421,11TD2T0000000142,TENNETGMBH,,,812.0,380.0,220.0,0.0015718174747212858,0.15105976147264713,-189.7644,151.81152,,,,1.111,,,POINT (9.725994440003705 54.28781293047057),35176751,308.56,35176751T
469,TR Pleinting VK6,11TD2T000000155L,TENNETGMBH,,,952.0,380.0,220.0,0.0016364440513047323,0.1322313135780628,-2050.09392,713.02896,,,,1.25,,,POINT (13.103168324093216 48.66682263363445),24976300,361.76,24976300T
470,TR Pleinting VK7,11TD2T000000156J,TENNETGMBH,,,952.0,380.0,220.0,0.0018354710305174703,0.135031512605042,-2339.86368,698.55856,,,,1.231,,,POINT (13.103168324093216 48.66682263363445),24976300,361.76,24976300T
488,TR / 380-220kV / Neurott / Trafo 401,11TD400000125-TW,TRANSNETBW,,,1506.0,220.0,380.0,0.0005865326572497887,0.050156947965712906,-2290.6570236000002,1509.4276559999998,,0.0,Symmetrical,1.231,,,POINT (8.623206227427875 49.35658185285741),207248812,331.32,207248812T
489,TR / 380-220kV / Neurott / Trafo 402,11TD400000127-TO,TRANSNETBW,,,953.0,380.0,220.0,0.001954216601314409,0.06694096205887226,-1169.205204,532.3457999999999,,0.0,Symmetrical,1.385,,,POINT (8.623206227427875 49.35658185285741),207248812,362.14,207248812T
486,TR / 380-220kV / Eichstetten / Trafo 401,11TD400000041-T7,TRANSNETBW,,,1443.0,380.0,220.0,0.00044439581281686545,0.044437757595652334,-1123.2361062000002,588.423654,,0.0,Symmetrical,1.389,,,POINT (7.751862552442818 48.09640574883001),87653464,548.34,87653464T
T_36,,,TRANSNETBW,,,,,,0.0004508516613779771,0.044933800196958085,-1242.0065502,580.1985540000001,,,,,,Added for coherence. Not in the data.,POINT (8.673717359625059 49.29043940679088),46584363,100.43,46584363T
T_37,,,TRANSNETBW,,,,,,0.0004508516613779771,0.044933800196958085,-1242.0065502,580.1985540000001,,,,,,Added for coherence. Not in the data.,POINT (8.673717359625059 49.29043940679088),46584363,100.43,46584363TT
277,TR 400/225kV 761 MARLENHEIM,17T0000000151555,RTE,1659.0,1803.0,,400.0,225.0,8.319467554076538e-05,0.05879090404880754,,,,,,,,,POINT (7.526452002189226 48.61184902188622),118086309,721.2,118086309T
278,TR 400/225kV 762 MARLENHEIM,17T0000000151563,RTE,1659.0,1803.0,,400.0,225.0,0.00011092623405435385,0.061286744315030506,,,,,,,,,POINT (7.526452002189226 48.61184902188622),118086309,721.2,118086309T
279,TR 400/225kV 763 MARLENHEIM,17T0000000151571,RTE,1659.0,1803.0,,400.0,225.0,0.0003050471436494731,0.062257348863006094,,,,,,,,,POINT (7.526452002189226 48.61184902188622),118086309,721.2,118086309T
256,TR 400/225kV 762 HENRI-PAUL,17T000000014135G,RTE,1660.0,1805.0,,400.0,225.0,0.00012049861495844874,0.06308864265927977,,,,,,,,,POINT (4.503745403580134 46.74703277706734),318502246,722.0,318502246T
293,TR 400/225kV 761 MIONS,17T000000015225A,RTE,1659.0,1803.0,,400.0,225.0,0.00019412090959511924,0.05879090404880754,,,,,,,,,POINT (4.9755449516845 45.67434685130105),24020441,721.2,24020441T
294,TR 400/225kV 762 MIONS,17T0000000152268,RTE,1659.0,1803.0,,400.0,225.0,0.00019412090959511924,0.05823627287853577,,,,,,,,,POINT (4.9755449516845 45.67434685130105),24020441,721.2,24020441T
295,TR 400/225kV 763 MIONS,17T0000000152276,RTE,1630.0,1803.0,,400.0,225.0,0.0003050471436494731,0.062396006655574036,,,,,,,,,POINT (4.9755449516845 45.67434685130105),24020441,721.2,24020441T
319,TR 400/225kV 761 QUINTES (LES),17T000000015449P,RTE,1659.0,1803.0,,400.0,225.0,0.0002495840266222961,0.05948419301164725,,,,,,,,,POINT (0.2404904628850176 47.88611363822259),86131984,721.2,86131984T
320,TR 400/225kV 762 QUINTES (LES),17T0000000154503,RTE,1660.0,1805.0,,400.0,225.0,0.00015235457063711913,0.058587257617728525,,,,,,,,,POINT (0.2404904628850176 47.88611363822259),86131984,722.0,86131984T
248,TR 400/225kV 761 GAVRELLE,17T0000000142718,RTE,1659.0,1803.0,,400.0,225.0,0.00016638935108153076,0.05851358846367166,,,,,,,,,POINT (2.885346645898012 50.33726372400015),117893799,721.2,117893799T
315,TR 400/225kV 762 PLAINE HAUTE,17T0000000162077,RTE,1659.0,1803.0,,400.0,225.0,0.00013588463671658347,0.05495008319467554,,,,,,,,,POINT (-2.877914311780164 48.4299170843653),86023818,721.2,86023818T
316,TR 400/225kV 763 PLAINE HAUTE,17T000000015330D,RTE,1659.0,1803.0,,400.0,225.0,0.00042983915696062115,0.06350526899611757,,,,,,,,,POINT (-2.877914311780164 48.4299170843653),86023818,721.2,86023818T
309,TR 400/225kV 761 PRAZ-ST-ANDRE,17T000000015322C,RTE,847.0,921.0,,400.0,225.0,0.0002985884907709012,0.18431053203040176,,,,,,,,,POINT (6.583583496070193 45.20533397391433),147132690,368.4,147132690T
338,TR 400/225kV 761 SAUSSET,17T000000014405D,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.05962285080421519,,,,,,,,,POINT (2.5755995914230967 48.976138545298085),188144496,721.2,188144496T
339,TR 400/225kV 762 SAUSSET,17T000000016211G,RTE,1659.0,1803.0,,400.0,225.0,0.00012479201331114806,0.06364392678868552,,,,,,,,,POINT (2.5755995914230967 48.976138545298085),188144496,721.2,188144496T
374,TR 400/225kV 761 VIELMOULIN,17T000000015848B,RTE,839.0,912.0,,400.0,225.0,0.001918859649122807,0.18832236842105263,,,,,,,,,POINT (4.687244564902656 47.326143973596885),179260933,364.8,179260933T
375,TR 400/225kV 762 VIELMOULIN,17T0000000158499,RTE,1659.0,1803.0,,400.0,225.0,0.00034664448141985576,0.06267332224070993,,,,,,,,,POINT (4.687244564902656 47.326143973596885),179260933,721.2,179260933T
376,TR 400/225kV 763 VIELMOULIN,17T000000015850O,RTE,839.0,912.0,,400.0,225.0,0.0013706140350877192,0.19024122807017546,,,,,,,,,POINT (4.687244564902656 47.326143973596885),179260933,364.8,179260933T
275,TR 400/225kV 761 MANDARINS,17T000000014305H,RTE,847.0,921.0,,400.0,225.0,0.0009500542888165038,0.1981541802388708,,,,,,,,,POINT (1.7843974624570051 50.903313258925145),85196424,368.4,85196424T
276,TR 400/225kV 763 MANDARINS,17T000000014306F,RTE,847.0,921.0,,400.0,225.0,0.0009500542888165038,0.19543973941368079,,,,,,,,,POINT (1.7843974624570051 50.903313258925145),85196424,368.4,85196424T
177,TR 400/225kV 761 BEAUMONT-MONTEUX,17T0000000145237,RTE,1659.0,1803.0,,400.0,225.0,0.00031891292290626733,0.06281198003327786,,,,,,,,,POINT (4.9279697619892 45.01921084476488),84603564,721.2,84603564T
178,TR 400/225kV 762 BEAUMONT-MONTEUX,17T0000000145245,RTE,1659.0,1803.0,,400.0,225.0,0.00034664448141985576,0.06295063782584581,,,,,,,,,POINT (4.9279697619892 45.01921084476488),84603564,721.2,84603564T
175,TR 400/225kV 761 BROC-CARROS (LE),17T000000014510G,RTE,1659.0,1803.0,,400.0,225.0,0.00013865779256794233,0.05865224625623959,,,,,,,,,POINT (7.191599545888107 43.80309836528222),90842395,721.2,90842395T
176,TR 400/225kV 762 BROC-CARROS (LE),17T000000014511E,RTE,1659.0,1803.0,,400.0,225.0,0.00036051026067665,0.06308929561841375,,,,,,,,,POINT (7.191599545888107 43.80309836528222),90842395,721.2,90842395T
302,TR 400/225kV 761 MARQUIS (LE),17T0000000152535,RTE,845.0,884.0,,400.0,225.0,0.0015554298642533938,0.2067307692307692,,,,,,,,,POINT (-0.5512377637498569 45.01043482790016),105840884,353.6,105840884T
303,TR 400/225kV 762 MARQUIS (LE),17T0000000152543,RTE,1659.0,1803.0,,400.0,225.0,0.0007348863006100942,0.10122018857459789,,,,,,,,,POINT (-0.5512377637498569 45.01043482790016),105840884,721.2,105840884T
304,TR 400/225kV 763 MARQUIS (LE),17T0000000152551,RTE,845.0,884.0,,400.0,225.0,0.0011595022624434387,0.1773190045248869,,,,,,,,,POINT (-0.5512377637498569 45.01043482790016),105840884,353.6,105840884T
305,TR 400/225kV 764 MARQUIS (LE),17T000000016283S,RTE,1659.0,1803.0,,400.0,225.0,0.0001372712146422629,0.05561564059900166,,,,,,,,,POINT (-0.5512377637498569 45.01043482790016),105840884,721.2,105840884T
191,TR 400/225kV 761 BOUTRE,17T000000014581U,RTE,1659.0,1803.0,,400.0,225.0,0.00011092623405435385,0.05865224625623959,,,,,,,,,POINT (5.83230924946302 43.69090243594689),100087916,721.2,100087916T
192,TR 400/225kV 762 BOUTRE,17T000000014582S,RTE,1620.0,1800.0,,400.0,225.0,0.000125,0.059166666666666666,,,,,,,,,POINT (5.83230924946302 43.69090243594689),100087916,720.0,100087916T
289,TR 400/225kV 761 MEZEROLLES,17T000000014322H,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06295063782584581,,,,,,,,,POINT (1.741466529809091 48.93301538081492),89034196,721.2,89034196T
290,TR 400/225kV 762 MEZEROLLES,17T000000014323F,RTE,847.0,921.0,,400.0,225.0,0.001465798045602606,0.18892508143322476,,,,,,,,,POINT (1.741466529809091 48.93301538081492),89034196,368.4,89034196T
291,TR 400/225kV 763 MEZEROLLES,17T000000014324D,RTE,1659.0,1803.0,,400.0,225.0,0.00019412090959511924,0.05879090404880754,,,,,,,,,POINT (1.741466529809091 48.93301538081492),89034196,721.2,89034196T
292,TR 400/225kV 764 MEZEROLLES,17T000000014325B,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06308929561841375,,,,,,,,,POINT (1.741466529809091 48.93301538081492),89034196,721.2,89034196T
282,TR 400/225kV 761 MARTYRE (LA),17T0000000151911,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06378258458125347,,,,,,,,,POINT (-4.193367303658039 48.44395782659024),146695955,721.2,146695955T
283,TR 400/225kV 762 MARTYRE (LA),17T000000015193Y,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06350526899611757,,,,,,,,,POINT (-4.193367303658039 48.44395782659024),146695955,721.2,146695955T
239,TR 400/225kV 761 EGUZON,17T000000014738N,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06211869107043815,,,,,,,,,POINT (1.620889662804567 46.45818701298623),105783300,721.2,105783300T
240,TR 400/225kV 762 EGUZON,17T000000014739L,RTE,847.0,921.0,,400.0,225.0,0.0006786102062975028,0.18539630836047774,,,,,,,,,POINT (1.620889662804567 46.45818701298623),105783300,368.4,105783300T
196,TR 400/225kV 761 CANTEGRIT,17T-FR-000000422,RTE,1659.0,1803.0,,400.0,225.0,0.00012479201331114806,0.05892956184137548,,,,,,,,,POINT (-0.8874731635478703 44.01307996889373),111458307,721.2,111458307T
197,TR 400/225kV 762 CANTEGRIT,17T-FR-000000430,RTE,1659.0,1803.0,,400.0,225.0,8.319467554076538e-05,0.05920687742651137,,,,,,,,,POINT (-0.8874731635478703 44.01307996889373),111458307,721.2,111458307T
372,TR 400/225kV 762 VESLE,17T0000000144443,RTE,1659.0,1803.0,,400.0,225.0,0.0002218524681087077,0.05948419301164725,,,,,,,,,POINT (4.240553176727981 49.20151866320356),82805188,721.2,82805188T
373,TR 400/225kV 763 VESLE,17T0000000144451,RTE,1659.0,1803.0,,400.0,225.0,0.00019412090959511924,0.06003882418191902,,,,,,,,,POINT (4.240553176727981 49.20151866320356),82805188,721.2,82805188T
269,TR 400/225kV 761 LIMEUX,17T000000016165Y,RTE,1659.0,1803.0,,400.0,225.0,0.00016638935108153076,0.054769828064337216,,,,,,,,,POINT (1.8284427499373328 50.01096244619189),580568888,721.2,580568888T
367,TR 400/225kV 762 VAUPALIERE (LA),17T0000000144419,RTE,1659.0,1803.0,,400.0,225.0,0.0004437049362174154,0.06267332224070993,,,,,,,,,POINT (1.0100612505540805 49.48313439694984),85827398,721.2,85827398T
368,TR 400/225kV 763 VAUPALIERE (LA),17T0000000144427,RTE,1659.0,1803.0,,400.0,225.0,0.0004437049362174154,0.06253466444814199,,,,,,,,,POINT (1.0100612505540805 49.48313439694984),85827398,721.2,85827398T
