name,Full Name,EIC_Code,TSO,Maximum Current Imax (A) primary Min,Maximum Current Imax (A) primary Max,Maximum Current Imax (A) primary Fixed,Voltage_level(kV) Primary,Voltage_level(kV) Secondary,r,x,b,g,Taps used for RAO,Theta θ (°),Symmetrical/Asymmetrical,Phase Regulation δu (%),Angle Regulation δu (%),Comment,geometry,bus0,s_nom,bus1
369,TR 400/225kV 764 VAUPALIERE (LA),17T0000000144435,RTE,1659.0,1803.0,,400.0,225.0,0.00016638935108153076,0.0593455352190793,,,,,,,,,POINT (1.0100612505540805 49.48313439694984),85827398,721.2,85827398T
230,TR 400/225kV 760 DISTRE,17T0000000147132,RTE,1659.0,1803.0,,400.0,225.0,6.932889628397117e-05,0.05892956184137548,,,,,,,,,POINT (-0.1143216931660412 47.207930982553314),99722046,721.2,99722046T
231,TR 400/225kV 762 DISTRE,17T000000014715Z,RTE,840.0,913.0,,400.0,225.0,0.0015607886089813799,0.19934282584884994,,,,,,,,,POINT (-0.1143216931660412 47.207930982553314),99722046,365.2,99722046T
232,TR 400/225kV 765 DISTRE,17T000000014716X,RTE,849.0,923.0,,400.0,225.0,0.00040628385698808235,0.20260021668472372,,,,,,,,,POINT (-0.1143216931660412 47.207930982553314),99722046,369.2,99722046T
233,TR 400/225kV 766 DISTRE,17T000000014717V,RTE,1659.0,1803.0,,400.0,225.0,4.159733777038269e-05,0.05879090404880754,,,,,,,,,POINT (-0.1143216931660412 47.207930982553314),99722046,721.2,99722046T
236,TR 400/225kV 762 DONZAC,17T000000014727S,RTE,1659.0,1803.0,,400.0,225.0,0.000180255130338325,0.05851358846367166,,,,,,,,,POINT (0.8228435543876993 44.1026278677066),105913465,721.2,105913465T
266,TR 400/225kV 763 LAUNAY,17T000000014295V,RTE,845.0,918.0,,400.0,225.0,0.0018518518518518521,0.1917211328976035,,,,,,,,,POINT (-1.2603461102393592 48.56372878938411),85877326,367.2,85877326T
242,TR 400/225kV 761 FRASNE,17T000000014141L,RTE,830.0,902.0,,400.0,225.0,1.1086474501108647e-05,0.20579268292682926,,,,,,,,,POINT (6.163036729368158 46.87190152579085),159167277,360.8,159167277T
263,TR 400/225kV 761 LATENA,17T000000014287U,RTE,1659.0,1803.0,,400.0,225.0,0.00036051026067665,0.06308929561841375,,,,,,,,,POINT (2.938161109773351 49.65763875296653),85273680,721.2,85273680T
264,TR 400/225kV 762 LATENA,17T000000014288S,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.062396006655574036,,,,,,,,,POINT (2.938161109773351 49.65763875296653),85273680,721.2,85273680T
265,TR 400/225kV 763 LATENA,17T000000014289Q,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06295063782584581,,,,,,,,,POINT (2.938161109773351 49.65763875296653),85273680,721.2,85273680T
216,TR 400/225kV 761 CORDEMAIS-POSTE,17T000000014652X,RTE,1659.0,1803.0,,400.0,225.0,0.00040210759844703267,0.06350526899611757,,,,,,,,,POINT (-1.8704371826262487 47.286145689086325),112342683,721.2,112342683T
217,TR 400/225kV 763 CORDEMAIS-POSTE,17T000000014653V,RTE,1659.0,1803.0,,400.0,225.0,9.706045479755962e-05,0.05879090404880754,,,,,,,,,POINT (-1.8704371826262487 47.286145689086325),112342683,721.2,112342683T
218,TR 400/225kV 765 CORDEMAIS-POSTE,17T000000014654T,RTE,847.0,921.0,,400.0,225.0,0.0019001085776330076,0.1910966340933768,,,,,,,,,POINT (-1.8704371826262487 47.286145689086325),112342683,368.4,112342683T
219,TR 400/225kV 769 CORDEMAIS-POSTE,17T000000014655R,RTE,847.0,921.0,,400.0,225.0,0.0011672095548317047,0.1710097719869707,,,,,,,,,POINT (-1.8704371826262487 47.286145689086325),112342683,368.4,112342683T
350,TR 400/225kV 761 TAMAREAU,17T000000015737K,RTE,1659.0,1803.0,,400.0,225.0,0.00034664448141985576,0.062396006655574036,,,,,,,,,POINT (3.7161638078665895 43.63265775919642),26376870,721.2,26376870T
351,TR 400/225kV 762 TAMAREAU,17T000000015738I,RTE,1659.0,1803.0,,400.0,225.0,0.000180255130338325,0.05879090404880754,,,,,,,,,POINT (3.7161638078665895 43.63265775919642),26376870,721.2,26376870T
352,TR 400/225kV 763 TAMAREAU,17T000000015739G,RTE,1659.0,1803.0,,400.0,225.0,2.7731558513588462e-05,0.05892956184137548,,,,,,,,,POINT (3.7161638078665895 43.63265775919642),26376870,721.2,26376870T
206,TR 400/225kV 761 CHAINGY,17T000000014617Z,RTE,1655.0,1800.0,,400.0,225.0,0.00031944444444444446,0.06277777777777778,,,,,,,,,POINT (1.8033191687367285 47.87560254679453),34198056,720.0,34198056T
207,TR 400/225kV 762 CHAINGY,17T000000014618X,RTE,1655.0,1800.0,,400.0,225.0,0.00034722222222222224,0.06208333333333334,,,,,,,,,POINT (1.8033191687367285 47.87560254679453),34198056,720.0,34198056T
324,TR 400/225kV 761 REMISE,17T000000014138A,RTE,829.0,901.0,,400.0,225.0,-9.988901220865705e-05,0.2028301886792453,,,,,,,,,POINT (1.930209965933576 49.28793447180031),85821243,360.4,85821243T
237,TR 400/225kV 761 ECHALAS,17T000000014734V,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06336661120354964,,,,,,,,,POINT (4.719314874723939 45.5428425356864),84476231,721.2,84476231T
238,TR 400/225kV 762 ECHALAS,17T000000014735T,RTE,1659.0,1803.0,,400.0,225.0,9.706045479755962e-05,0.05892956184137548,,,,,,,,,POINT (4.719314874723939 45.5428425356864),84476231,721.2,84476231T
174,TR 400/225kV 761 AVOINE (POSTE 400 KV),17T0000000145075,RTE,840.0,913.0,,400.0,225.0,0.0013964950711938665,0.1900328587075575,,,,,,,,,POINT (0.1634846272013889 47.22425638733642),117446401,365.2,117446401T
213,TR 400/225kV 761 CIROLLIERS,17T000000014215I,RTE,1659.0,1803.0,,400.0,225.0,0.0004437049362174154,0.06336661120354964,,,,,,,,,POINT (2.3200435726496216 48.55143580447808),24849819,721.2,24849819T
214,TR 400/225kV 762 CIROLLIERS,17T000000014216G,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06350526899611757,,,,,,,,,POINT (2.3200435726496216 48.55143580447808),24849819,721.2,24849819T
215,TR 400/225kV 763 CIROLLIERS,17T000000014217E,RTE,1659.0,1803.0,,400.0,225.0,0.00034664448141985576,0.06350526899611757,,,,,,,,,POINT (2.3200435726496216 48.55143580447808),24849819,721.2,24849819T
T_38,,,RTE,,,,,,9.419743782969105e-05,0.047946495855312736,,,,,,,,Added for coherence. Not in the data.,POINT (-0.6059329950725928 45.67386039950993),105571340,336.38000000000005,105571340T
T_39,,,RTE,,,,,,9.419743782969105e-05,0.047946495855312736,,,,,,,,Added for coherence. Not in the data.,POINT (-0.6059329950725928 45.67386039950993),105571340,336.38000000000005,105571340TT
259,TR 400/225kV 761 JONQUIERES,17T000000014991B,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06295063782584581,,,,,,,,,POINT (4.583663510508438 43.82899443280962),114018928,721.2,114018928T
260,TR 400/225kV 762 JONQUIERES,17T0000000149929,RTE,1659.0,1803.0,,400.0,225.0,0.00040210759844703267,0.0632279534109817,,,,,,,,,POINT (4.583663510508438 43.82899443280962),114018928,721.2,114018928T
267,TR 400/225kV 761 LESQUIVE,17T0000000150494,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06295063782584581,,,,,,,,,POINT (1.2733547589847256 43.81667004235339),49510896,721.2,49510896T
268,TR 400/225kV 762 LESQUIVE,17T000000015050J,RTE,1659.0,1803.0,,400.0,225.0,0.0004991680532445922,0.06392124237382141,,,,,,,,,POINT (1.2733547589847256 43.81667004235339),49510896,721.2,49510896T
286,TR 400/225kV 761 MAZURES,17T0000000143196,RTE,847.0,921.0,,400.0,225.0,0.000977198697068404,0.18811074918566775,,,,,,,,,POINT (4.625885667328039 49.90568304637483),82949228,368.4,82949228T
287,TR 400/225kV 762 MAZURES,17T000000014320L,RTE,847.0,921.0,,400.0,225.0,0.001981541802388708,0.18349619978284473,,,,,,,,,POINT (4.625885667328039 49.90568304637483),82949228,368.4,82949228T
288,TR 400/225kV 763 MAZURES,17T000000014321J,RTE,1650.0,1803.0,,400.0,225.0,0.00015252357182473654,0.05851358846367166,,,,,,,,,POINT (4.625885667328039 49.90568304637483),82949228,721.2,82949228T
321,TR 400/225kV 761 REALTOR,17T000000015482R,RTE,1660.0,1805.0,,400.0,225.0,0.00016620498614958447,0.057756232686980616,,,,,,,,,POINT (5.3428286291108575 43.44684792039789),27259817,722.0,27259817T
322,TR 400/225kV 762 REALTOR,17T000000015483P,RTE,1660.0,1805.0,,400.0,225.0,0.00019390581717451525,0.059141274238227154,,,,,,,,,POINT (5.3428286291108575 43.44684792039789),27259817,722.0,27259817T
323,TR 400/225kV 763 REALTOR,17T000000015484N,RTE,1660.0,1805.0,,400.0,225.0,0.00015235457063711913,0.057894736842105256,,,,,,,,,POINT (5.3428286291108575 43.44684792039789),27259817,722.0,27259817T
187,TR 400/225kV 761 BIANCON,17T000000014564U,RTE,1620.0,1803.0,,400.0,225.0,0.0003327787021630615,0.059761508596783135,,,,,,,,,POINT (6.835855694028623 43.595072658284906),121500497,721.2,121500497T
188,TR 400/225kV 762 BIANCON,17T000000014565S,RTE,1620.0,1803.0,,400.0,225.0,0.0003327787021630615,0.059761508596783135,,,,,,,,,POINT (6.835855694028623 43.595072658284906),121500497,721.2,121500497T
249,TR 400/225kV 761 GENISSIAT-POSTE,17T000000014853N,RTE,1659.0,1803.0,,400.0,225.0,4.159733777038269e-05,0.05865224625623959,,,,,,,,,POINT (5.80461320573897 46.055891422281526),83293593,721.2,83293593T
250,TR 400/225kV 762 GENISSIAT-POSTE,17T000000014854L,RTE,1540.0,1803.0,,400.0,225.0,0.00045757071547420963,0.05865224625623959,,,,,,,,,POINT (5.80461320573897 46.055891422281526),83293593,721.2,83293593T
201,TR 400/225kV 761-(769) CERGY,17T000000014198T,RTE,814.0,850.0,,400.0,225.0,0.0017352941176470588,0.20205882352941176,,,,,,,,,POINT (2.059280671924677 49.04898781715818),41722745,340.0,41722745T
202,TR 400/225kV 763 CERGY,17T000000014199R,RTE,1655.0,1800.0,,400.0,225.0,0.0003333333333333333,0.06305555555555556,,,,,,,,,POINT (2.059280671924677 49.04898781715818),41722745,720.0,41722745T
203,TR 400/225kV 764 CERGY,17T000000014200V,RTE,1655.0,1800.0,,400.0,225.0,0.000375,0.06375,,,,,,,,,POINT (2.059280671924677 49.04898781715818),41722745,720.0,41722745T
204,TR 400/225kV 765 CERGY,17T000000014201T,RTE,1600.0,1800.0,,400.0,225.0,0.00036111111111111115,0.06277777777777778,,,,,,,,,POINT (2.059280671924677 49.04898781715818),41722745,720.0,41722745T
205,TR 400/225kV 769 CERGY,17T000000014198T,RTE,850.0,925.0,,400.0,225.0,0.0015405405405405405,0.19675675675675675,,,,,,,,,POINT (2.059280671924677 49.04898781715818),41722745,370.0,41722745T
330,TR 400/225kV 761 RUEYRES,17T0000000155321,RTE,829.0,901.0,,400.0,225.0,0.001109877913429523,0.19200887902330746,,,,,,,,,POINT (2.6891888693379222 44.7792537952762),83726363,360.4,83726363T
331,TR 400/225kV 762 RUEYRES,17T000000015534Y,RTE,840.0,913.0,,400.0,225.0,0.0014238773274917855,0.19605695509309967,,,,,,,,,POINT (2.6891888693379222 44.7792537952762),83726363,365.2,83726363T
284,TR 400/225kV 761 MASTAING,17T000000014314G,RTE,1659.0,1803.0,,400.0,225.0,0.00040210759844703267,0.0632279534109817,,,,,,,,,POINT (3.2907240279785683 50.296463127218175),82967739,721.2,82967739T
285,TR 400/225kV 762 MASTAING,17T000000014315E,RTE,1659.0,1803.0,,400.0,225.0,0.00020798668885191346,0.05892956184137548,,,,,,,,,POINT (3.2907240279785683 50.296463127218175),82967739,721.2,82967739T
222,TR 400/225kV 761 CHAMPAGNIER,17T000000014676J,RTE,1659.0,1803.0,,400.0,225.0,0.00015252357182473654,0.05879090404880754,,,,,,,,,POINT (5.709151367175382 45.10635550659956),69813552,721.2,69813552T
223,TR 400/225kV 762 CHAMPAGNIER,17T000000014677H,RTE,1659.0,1803.0,,400.0,225.0,0.00012479201331114806,0.059068219633943424,,,,,,,,,POINT (5.709151367175382 45.10635550659956),69813552,721.2,69813552T
332,TR 400/225kV 761 RULHAT,17T000000015535W,RTE,847.0,921.0,,400.0,225.0,0.0015743756786102063,0.19218241042345277,,,,,,,,,POINT (3.2703636157177454 45.81346328751168),71933077,368.4,71933077T
333,TR 400/225kV 762 RULHAT,17T000000015536U,RTE,847.0,921.0,,400.0,225.0,0.0016558089033659068,0.18403908794788273,,,,,,,,,POINT (3.2703636157177454 45.81346328751168),71933077,368.4,71933077T
334,TR 400/225kV 763 RULHAT,17T0000000161291,RTE,1659.0,1803.0,,400.0,225.0,0.00014281752634498057,0.0634636716583472,,,,,,,,,POINT (3.2703636157177454 45.81346328751168),71933077,721.2,71933077T
210,TR 400/225kV 761 CHESNOY (LE),17T000000014210S,RTE,1659.0,1803.0,,400.0,225.0,0.00019412090959511924,0.05865224625623959,,,,,,,,,POINT (2.8668011257885 48.38932172009289),79866837,721.2,79866837T
211,TR 400/225kV 762 CHESNOY (LE),17T000000014211Q,RTE,847.0,921.0,,400.0,225.0,0.00021715526601520088,0.11509229098805647,,,,,,,,,POINT (2.8668011257885 48.38932172009289),79866837,368.4,79866837T
212,TR 400/225kV 763 CHESNOY (LE),17T000000016084Y,RTE,1659.0,1803.0,,400.0,225.0,0.0001747088186356073,0.06331114808652245,,,,,,,,,POINT (2.8668011257885 48.38932172009289),79866837,721.2,79866837T
392,TR 400/225kV 761 WARANDE,17T0000000144613,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06211869107043815,,,,,,,,,POINT (2.1603191558249737 50.94911054822053),85203486,721.2,85203486T
393,TR 400/225kV 762 WARANDE,17T0000000144621,RTE,1659.0,1803.0,,400.0,225.0,0.00036051026067665,0.06267332224070993,,,,,,,,,POINT (2.1603191558249737 50.94911054822053),85203486,721.2,85203486T
394,TR 400/225kV 763 WARANDE,17T000000014464Y,RTE,1659.0,1803.0,,400.0,225.0,0.00045757071547420963,0.06142540210759844,,,,,,,,,POINT (2.1603191558249737 50.94911054822053),85203486,721.2,85203486T
395,TR 400/225kV 764 WARANDE,17T000000014465W,RTE,1659.0,1803.0,,400.0,225.0,0.00027731558513588466,0.062257348863006094,,,,,,,,,POINT (2.1603191558249737 50.94911054822053),85203486,721.2,85203486T
261,TR 400/225kV 761 JUMEAUX (LES),17T0000000149961,RTE,847.0,921.0,,400.0,225.0,0.0002714440825190011,0.19028230184581976,,,,,,,,,POINT (-0.0715083993004723 46.80181624810045),110450456,368.4,110450456T
262,TR 400/225kV 762 JUMEAUX (LES),17T000000014998Y,RTE,847.0,921.0,,400.0,225.0,0.0011943539630836048,0.18811074918566775,,,,,,,,,POINT (-0.0715083993004723 46.80181624810045),110450456,368.4,110450456T
381,TR 400/225kV 761 VILLEJUST,17T000000014449U,RTE,1659.0,1803.0,,400.0,225.0,0.00011092623405435385,0.05879090404880754,,,,,,,,,POINT (2.2302816926420257 48.6762108544624),23287448,721.2,23287448T
382,TR 400/225kV 762 VILLEJUST,17T0000000144508,RTE,1659.0,1803.0,,400.0,225.0,0.00013865779256794233,0.05879090404880754,,,,,,,,,POINT (2.2302816926420257 48.6762108544624),23287448,721.2,23287448T
383,TR 400/225kV 763 VILLEJUST,17T0000000144516,RTE,1659.0,1803.0,,400.0,225.0,0.00040210759844703267,0.06308929561841375,,,,,,,,,POINT (2.2302816926420257 48.6762108544624),23287448,721.2,23287448T
384,TR 400/225kV 764 VILLEJUST,17T0000000144524,RTE,1659.0,1803.0,,400.0,225.0,0.0003327787021630615,0.06295063782584581,,,,,,,,,POINT (2.2302816926420257 48.6762108544624),23287448,721.2,23287448T
385,TR 400/225kV 765 VILLEJUST,17T0000000144532,RTE,1659.0,1803.0,,400.0,225.0,0.0004159733777038269,0.06378258458125347,,,,,,,,,POINT (2.2302816926420257 48.6762108544624),23287448,721.2,23287448T
386,TR 400/225kV 766 VILLEJUST,17T000000016051C,RTE,1659.0,1803.0,,400.0,225.0,0.00013033832501386578,0.05435385468663339,,,,,,,,,POINT (2.2302816926420257 48.6762108544624),23287448,721.2,23287448T
355,TR 400/225kV 761 TERRIER,17T000000014422D,RTE,1655.0,1800.0,,400.0,225.0,2.777777777777778e-05,0.058888888888888886,,,,,,,,,POINT (2.2590062493849303 49.21758053852586),85047359,720.0,85047359T
356,TR 400/225kV 762 TERRIER,17T000000014423B,RTE,1655.0,1800.0,,400.0,225.0,0.00043055555555555555,0.06333333333333334,,,,,,,,,POINT (2.2590062493849303 49.21758053852586),85047359,720.0,85047359T
346,TR 400/225kV 765 ST-ELOI,17T000000015659E,RTE,810.0,847.0,,400.0,225.0,0.0010330578512396692,0.20218417945690673,,,,,,,,,POINT (3.2122389023269755 46.99099999245737),114363583,338.8,114363583T
347,TR 400/225kV 766 ST-ELOI,17T000000015660T,RTE,810.0,847.0,,400.0,225.0,0.0002066115702479339,0.20159386068476975,,,,,,,,,POINT (3.2122389023269755 46.99099999245737),114363583,338.8,114363583T
199,TR 400/225kV 761 CAZARIL,17T0000000146063,RTE,847.0,921.0,,400.0,225.0,0.0011672095548317047,0.1897394136807818,,,,,,,,,POINT (0.5134819011821691 43.17131924861949),110443404,368.4,110443404T
200,TR 400/225kV 762 CAZARIL,17T0000000146071,RTE,810.0,847.0,,400.0,225.0,0.0016233766233766235,0.20336481700118064,,,,,,,,,POINT (0.5134819011821691 43.17131924861949),110443404,338.8,110443404T
300,TR 400/225kV 761 MOULAINE,17T000000015248Z,RTE,1659.0,1803.0,,400.0,225.0,0.0006100942872989462,0.050055463117027174,,,,,,,,,POINT (5.7918773391955 49.48303604963929),225210595,721.2,225210595T
301,TR 400/225kV 762 MOULAINE,17T0000000159657,RTE,1659.0,1803.0,,400.0,225.0,0.00015252357182473654,0.059068219633943424,,,,,,,,,POINT (5.7918773391955 49.48303604963929),225210595,721.2,225210595T
310,TR 400/225kV 761 PLESSIS-GASSOT,17T0000000143439,RTE,1655.0,1800.0,,400.0,225.0,0.00044444444444444447,0.06375,,,,,,,,,POINT (2.432692844072572 49.03408698756378),82741307,720.0,82741307T
311,TR 400/225kV 762 PLESSIS-GASSOT,17T0000000143447,RTE,1655.0,1800.0,,400.0,225.0,0.00011111111111111112,0.05875,,,,,,,,,POINT (2.432692844072572 49.03408698756378),82741307,720.0,82741307T
312,TR 400/225kV 763 PLESSIS-GASSOT,17T0000000143455,RTE,1655.0,1800.0,,400.0,225.0,0.0004027777777777777,0.06277777777777778,,,,,,,,,POINT (2.432692844072572 49.03408698756378),82741307,720.0,82741307T
313,TR 400/225kV 764 PLESSIS-GASSOT,17T0000000143463,RTE,1600.0,1800.0,,400.0,225.0,0.0003888888888888889,0.06194444444444445,,,,,,,,,POINT (2.432692844072572 49.03408698756378),82741307,720.0,82741307T
314,TR 400/225kV 765 PLESSIS-GASSOT,17T0000000143471,RTE,1655.0,1800.0,,400.0,225.0,0.0003888888888888889,0.0626388888888889,,,,,,,,,POINT (2.432692844072572 49.03408698756378),82741307,720.0,82741307T
387,TR 400/225kV 762 VILLEVAUDE,17T000000014457V,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06350526899611757,,,,,,,,,POINT (2.662217047888657 48.9045628572712),29088787,721.2,29088787T
388,TR 400/225kV 763 VILLEVAUDE,17T000000014458T,RTE,1660.0,1805.0,,400.0,225.0,0.00013850415512465375,0.05886426592797784,,,,,,,,,POINT (2.662217047888657 48.9045628572712),29088787,722.0,29088787T
389,TR 400/225kV 764 VILLEVAUDE,17T000000014459R,RTE,1660.0,1805.0,,400.0,225.0,5.54016620498615e-05,0.058587257617728525,,,,,,,,,POINT (2.662217047888657 48.9045628572712),29088787,722.0,29088787T
390,TR 400/225kV 765  (769) VILLEVAUDE,17T0000000144605,RTE,1695.0,1842.0,,400.0,225.0,0.0003257328990228013,0.09771986970684039,,,,,,,,,POINT (2.662217047888657 48.9045628572712),29088787,736.8,29088787T
391,TR 400/225kV 769 VILLEVAUDE,17T0000000144605,RTE,847.0,921.0,,400.0,225.0,0.0009229098805646038,0.18485342019543974,,,,,,,,,POINT (2.662217047888657 48.9045628572712),29088787,368.4,29088787T
166,TR 400/225kV 761 ARGIA (BAYONNE SUD),17T-FR-00000065R,RTE,1659.0,1803.0,,400.0,225.0,0.00023571824736550194,0.05879090404880754,,,,,,,,,POINT (-1.4301433844912876 43.42139845078238),111558550,721.2,111558550T
198,TR 400/225kV 761 CAPELLE (LA),17T000000016043B,RTE,1445.0,1803.0,,400.0,225.0,0.0001206322795341098,0.0634636716583472,,,,,,,,,POINT (3.935112182325293 49.97365746445144),117975440,721.2,117975440T
220,TR 400/225kV 761 CORNIER,17T000000014663S,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06308929561841375,,,,,,,,,POINT (6.295157110410735 46.08462831232308),100500802,721.2,100500802T
221,TR 400/225kV 762 CORNIER,17T000000014664Q,RTE,1630.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06336661120354964,,,,,,,,,POINT (6.295157110410735 46.08462831232308),100500802,721.2,100500802T
361,TR 400/225kV 761 TRICASTIN-POSTE (LE),17T000000018368A,RTE,2654.0,2654.0,,400.0,225.0,9.419743782969105e-05,0.047946495855312736,,,,,,,,,POINT (4.715014039217039 44.32943108739138),11278540,1061.6,11278540T
362,TR 400/225kV 762 TRICASTIN-POSTE (LE),17T0000000183698,RTE,2654.0,2654.0,,400.0,225.0,9.419743782969105e-05,0.047946495855312736,,,,,,,,,POINT (4.715014039217039 44.32943108739138),11278540,1061.6,11278540T
363,TR 400/225kV 765 TRICASTIN-POSTE (LE),17T000000018370N,RTE,2654.0,2654.0,,400.0,225.0,9.419743782969105e-05,0.047946495855312736,,,,,,,,,POINT (4.715014039217039 44.32943108739138),11278540,1061.6,11278540T
364,TR 400/225kV 766 TRICASTIN-POSTE (LE),17T000000018371L,RTE,2654.0,2654.0,,400.0,225.0,9.419743782969105e-05,0.047946495855312736,,,,,,,,,POINT (4.715014039217039 44.32943108739138),11278540,1061.6,11278540T
365,TR 400/225kV 761 VALDIVIENNE,17T000000015805T,RTE,847.0,921.0,,400.0,225.0,5.428881650380022e-05,0.18485342019543974,,,,,,,,,POINT (0.648894860355023 46.46572161955537),105690676,368.4,105690676T
366,TR 400/225kV 762 VALDIVIENNE,17T000000015806R,RTE,847.0,921.0,,400.0,225.0,0.0004614549402823019,0.18783930510314878,,,,,,,,,POINT (0.648894860355023 46.46572161955537),105690676,368.4,105690676T
164,TR 400/225kV 762 ALBERTVILLE,17T000000014478N,RTE,1659.0,1803.0,,400.0,225.0,0.0003327787021630615,0.059761508596783135,,,,,,,,,POINT (6.418252587318362 45.66191433169308),56998024,721.2,56998024T
165,TR 400/225kV 763 ALBERTVILLE,17T000000016016E,RTE,1575.0,1803.0,,400.0,225.0,0.00015252357182473654,0.06364392678868552,,,,,,,,,POINT (6.418252587318362 45.66191433169308),56998024,721.2,56998024T
280,TR 400/225kV 761 MARMAGNE,17T0000000151822,RTE,1659.0,1803.0,,400.0,225.0,0.00015252357182473654,0.06360232945091514,,,,,,,,,POINT (2.2603565222038102 47.10193725938209),23286313,721.2,23286313T
227,TR 400/225kV 761 CUBNEZAIS,17T000000014694H,RTE,1655.0,1800.0,,400.0,225.0,0.0004027777777777777,0.06222222222222222,,,,,,,,,POINT (-0.4355296546209813 45.06876009183591),235370803,720.0,235370803T
228,TR 400/225kV 762 CUBNEZAIS,17T000000014695F,RTE,1655.0,1800.0,,400.0,225.0,6.944444444444444e-05,0.058888888888888886,,,,,,,,,POINT (-0.4355296546209813 45.06876009183591),235370803,720.0,235370803T
396,TR 400/225kV 761 WEPPES,17T000000014466U,RTE,1659.0,1803.0,,400.0,225.0,0.00042983915696062115,0.06433721575152523,,,,,,,,,POINT (2.894944190777102 50.64433889523531),85605959,721.2,85605959T
397,TR 400/225kV 762 WEPPES,17T000000014467S,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06336661120354964,,,,,,,,,POINT (2.894944190777102 50.64433889523531),85605959,721.2,85605959T
251,TR 400/225kV 761 GRANZAY,17T0000000148876,RTE,1659.0,1803.0,,400.0,225.0,0.00026344980587909037,0.062257348863006094,,,,,,,,,POINT (-0.5185456036053672 46.21868203266918),105630888,721.2,105630888T
252,TR 400/225kV 762 GRANZAY,17T0000000148884,RTE,1659.0,1803.0,,400.0,225.0,0.0003327787021630615,0.062396006655574036,,,,,,,,,POINT (-0.5185456036053672 46.21868203266918),105630888,721.2,105630888T
253,TR 400/225kV 763 GRANZAY,17T0000000148892,RTE,1659.0,1803.0,,400.0,225.0,0.00042983915696062115,0.0632279534109817,,,,,,,,,POINT (-0.5185456036053672 46.21868203266918),105630888,721.2,105630888T
325,TR 400/225kV 764 REVIGNY,17T000000015487H,RTE,850.0,925.0,,400.0,225.0,0.0015945945945945944,0.1872972972972973,,,,,,,,,POINT (4.998007903343888 48.81786201434056),138382023,370.0,138382023T
326,TR 400/225kV 765 REVIGNY,17T000000015938A,RTE,1659.0,1803.0,,400.0,225.0,0.00012479201331114806,0.0593455352190793,,,,,,,,,POINT (4.998007903343888 48.81786201434056),138382023,721.2,138382023T
234,TR 400/225kV 764 DOMLOUP,17T000000014725W,RTE,1659.0,1803.0,,400.0,225.0,0.00034664448141985576,0.060593455352190795,,,,,,,,,POINT (-1.5561146152403968 48.09291698283421),85995894,721.2,85995894T
235,TR 400/225kV 765 DOMLOUP,17T000000014726U,RTE,1659.0,1803.0,,400.0,225.0,0.00012479201331114806,0.059068219633943424,,,,,,,,,POINT (-1.5561146152403968 48.09291698283421),85995894,721.2,85995894T
195,TR 400/225kV 761 CALAN,17T000000016006H,RTE,1540.0,1803.0,,400.0,225.0,0.0001136993899057127,0.0637132556849695,,,,,,,,,POINT (-3.302988870976443 47.88070051817289),210389707,721.2,210389707T
343,TR 400/225kV 762 SIERENTZ,17T000000015606Z,RTE,840.0,913.0,,400.0,225.0,0.0015334063526834614,0.19140197152245347,,,,,,,,,POINT (7.472244907481821 47.64663556568658),49049745,365.2,49049745T
344,TR 400/225kV 764 SIERENTZ,17T000000015607X,RTE,840.0,913.0,,400.0,225.0,0.001697699890470975,0.19140197152245347,,,,,,,,,POINT (7.472244907481821 47.64663556568658),49049745,365.2,49049745T
272,TR 400/225kV 761 MAMBELIN,17T000000015150F,RTE,840.0,913.0,,400.0,225.0,0.0006024096385542169,0.19167579408543264,,,,,,,,,POINT (6.663591631876476 47.36726218345579),39389229,365.2,39389229T
273,TR 400/225kV 762 MAMBELIN,17T000000015151D,RTE,840.0,913.0,,400.0,225.0,0.00052026286966046,0.19414019715224537,,,,,,,,,POINT (6.663591631876476 47.36726218345579),39389229,365.2,39389229T
274,TR 400/225kV 763 MAMBELIN,17T000000015152B,RTE,840.0,913.0,,400.0,225.0,0.0004654983570646222,0.18811610076670318,,,,,,,,,POINT (6.663591631876476 47.36726218345579),39389229,365.2,39389229T
229,TR 400/225kV 761 DAMBRON,17T0000000147051,RTE,1655.0,1800.0,,400.0,225.0,0.000125,0.058888888888888886,,,,,,,,,POINT (1.855706801990768 48.1068751002881),86260748,720.0,86260748T
340,TR 400/225kV 761 SCHEER,17T000000015574M,RTE,1659.0,1803.0,,400.0,225.0,0.00016361619523017193,0.054450915141430946,,,,,,,,,POINT (7.519253196765959 48.35673002339588),214483816,721.2,214483816T
169,TR 400/225kV 761 ATTAQUES (LES),17T000000014162D,RTE,847.0,921.0,,400.0,225.0,2.714440825190011e-05,0.2016829533116178,,,,,,,,,POINT (1.913830101628324 50.921110276768616),85198005,368.4,85198005T
170,TR 400/225kV 762 ATTAQUES (LES),17T000000014163B,RTE,847.0,921.0,,400.0,225.0,0.0010043431053203041,0.18485342019543974,,,,,,,,,POINT (1.913830101628324 50.921110276768616),85198005,368.4,85198005T
254,TR 400/225kV 761 GROSNE,17T0000000148965,RTE,1659.0,1803.0,,400.0,225.0,0.00031891292290626733,0.062396006655574036,,,,,,,,,POINT (4.711010142453491 46.62957828984784),122563466,721.2,122563466T
255,TR 400/225kV 762 GROSNE,17T0000000148973,RTE,1659.0,1803.0,,400.0,225.0,0.00013865779256794233,0.06295063782584581,,,,,,,,,POINT (4.711010142453491 46.62957828984784),122563466,721.2,122563466T
398,TR 400/225kV 761 YVELINES-OUEST,17T000000015900Z,RTE,1659.0,1803.0,,400.0,225.0,0.00015529672767609538,0.059761508596783135,,,,,,,,,POINT (1.8288185348619967 48.80437562641003),117350758,721.2,117350758T
357,TR 400/225kV 763 TOURBE,17T000000014432A,RTE,1661.0,1806.0,,400.0,225.0,0.0003322259136212625,0.06395348837209303,,,,,,,,,POINT (-0.2642733540252699 49.10824354913046),85895367,722.4,85895367T
358,TR 400/225kV 764 TOURBE,17T0000000144338,RTE,1661.0,1806.0,,400.0,225.0,0.00040143964562569214,0.06298449612403101,,,,,,,,,POINT (-0.2642733540252699 49.10824354913046),85895367,722.4,85895367T
306,TR 400/225kV 761 NEOULES,17T000000015293U,RTE,1659.0,1803.0,,400.0,225.0,0.000180255130338325,0.05823627287853577,,,,,,,,,POINT (6.022482457568344 43.27631415693425),93189928,721.2,93189928T
307,TR 400/225kV 762 NEOULES,17T000000015294S,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06253466444814199,,,,,,,,,POINT (6.022482457568344 43.27631415693425),93189928,721.2,93189928T
243,TR 400/225kV 761 GRANDE-ILE,17T000000014818P,RTE,847.0,921.0,,400.0,225.0,5.428881650380022e-05,0.19163952225841477,,,,,,,,,POINT (6.028007762136348 45.47076424063745),84182609,368.4,84182609T
244,TR 400/225kV 762 GRANDE-ILE,17T000000014819N,RTE,815.0,921.0,,400.0,225.0,0.001221498371335505,0.1932681867535288,,,,,,,,,POINT (6.028007762136348 45.47076424063745),84182609,368.4,84182609T
379,TR 400/225kV 765 VINCEY,17T000000015857A,RTE,1659.0,1803.0,,400.0,225.0,0.00012479201331114806,0.05879090404880754,,,,,,,,,POINT (6.32642301292458 48.35379543297753),81758476,721.2,81758476T
380,TR 400/225kV 766 VINCEY,17T0000000158588,RTE,1659.0,1803.0,,400.0,225.0,0.00040210759844703267,0.06267332224070993,,,,,,,,,POINT (6.32642301292458 48.35379543297753),81758476,721.2,81758476T
345,TR 400/225kV 761 ST-AVOLD,17T000000015647L,RTE,1659.0,1803.0,,400.0,225.0,0.000180255130338325,0.059068219633943424,,,,,,,,,POINT (6.703650244433096 49.138535647845536),129378915,721.2,129378915T
359,TR 400/225kV 761 TRANS,17T0000000159665,RTE,1560.0,1803.0,,400.0,225.0,0.00012479201331114806,0.06364392678868552,,,,,,,,,POINT (6.475146630571678 43.51007304351553),121297422,721.2,121297422T
360,TR 400/225kV 762 TRANS,17T0000000159673,RTE,1659.0,1803.0,,400.0,225.0,0.00015252357182473654,0.0632279534109817,,,,,,,,,POINT (6.475146630571678 43.51007304351553),121297422,721.2,121297422T
341,TR 400/225kV 761 SEREIN,17T000000015581P,RTE,1659.0,1803.0,,400.0,225.0,0.00012479201331114806,0.05920687742651137,,,,,,,,,POINT (3.7409523113776846 47.88650859660898),81228088,721.2,81228088T
342,TR 400/225kV 762 SEREIN,17T0000000156026,RTE,1659.0,1803.0,,400.0,225.0,0.00016638935108153076,0.05920687742651137,,,,,,,,,POINT (3.7409523113776846 47.88650859660898),81228088,721.2,81228088T
189,TR 400/225kV 761 BOISSE (LA),17T000000014572V,RTE,1659.0,1803.0,,400.0,225.0,9.706045479755962e-05,0.05879090404880754,,,,,,,,,POINT (5.023123495057105 45.838444542938426),24025291,721.2,24025291T
190,TR 400/225kV 762 BOISSE (LA),17T000000014573T,RTE,1659.0,1803.0,,400.0,225.0,0.00013865779256794233,0.055185801442041035,,,,,,,,,POINT (5.023123495057105 45.838444542938426),24025291,721.2,24025291T
353,TR 400/225kV 763 TAVEL,17T000000015763J,RTE,1660.0,1805.0,,400.0,225.0,0.00019390581717451525,0.05900277008310249,,,,,,,,,POINT (4.642847137153922 44.01497155555933),110086345,722.0,110086345T
354,TR 400/225kV 764 TAVEL,17T000000015764H,RTE,1660.0,1805.0,,400.0,225.0,0.0002077562326869806,0.05886426592797784,,,,,,,,,POINT (4.642847137153922 44.01497155555933),110086345,722.0,110086345T
257,TR 400/225kV 762 HAVRE (LE) (POSTE),17T0000000142815,RTE,1659.0,1803.0,,400.0,225.0,0.00015252357182473654,0.05892956184137548,,,,,,,,,POINT (0.1481989297050002 49.4777313174629),118244194,721.2,118244194T
258,TR 400/225kV 763 HAVRE (LE) (POSTE),17T0000000142823,RTE,1659.0,1803.0,,400.0,225.0,8.319467554076538e-05,0.05865224625623959,,,,,,,,,POINT (0.1481989297050002 49.4777313174629),118244194,721.2,118244194T
182,TR 400/225kV 761 BAYET,17T000000014547U,RTE,847.0,921.0,,400.0,225.0,0.001682953311617807,0.19001085776330076,,,,,,,,,POINT (3.2951427185568893 46.27305908210421),71933086,368.4,71933086T
183,TR 400/225kV 762 BAYET,17T000000014548S,RTE,775.0,910.0,,400.0,225.0,0.0019505494505494504,0.1936813186813187,,,,,,,,,POINT (3.2951427185568893 46.27305908210421),71933086,364.0,71933086T
184,TR 400/225kV 763 BAYET,17T000000014549Q,RTE,795.0,921.0,,400.0,225.0,0.0018458197611292077,0.19163952225841477,,,,,,,,,POINT (3.2951427185568893 46.27305908210421),71933086,368.4,71933086T
167,TR 400/225kV 761 ARGOEUVES,17T000000014153E,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06267332224070993,,,,,,,,,POINT (2.250021749287392 49.93963607395799),36805588,721.2,36805588T
168,TR 400/225kV 763 ARGOEUVES,17T000000014154C,RTE,1659.0,1803.0,,400.0,225.0,0.00042983915696062115,0.06405990016638935,,,,,,,,,POINT (2.250021749287392 49.93963607395799),36805588,721.2,36805588T
171,TR 400/225kV 761 AVELIN,17T0000000141738,RTE,1659.0,1803.0,,400.0,225.0,0.00040210759844703267,0.06336661120354964,,,,,,,,,POINT (3.082279533140677 50.52484805919222),85605950,721.2,85605950T
172,TR 400/225kV 762 AVELIN,17T0000000141746,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06267332224070993,,,,,,,,,POINT (3.082279533140677 50.52484805919222),85605950,721.2,85605950T
173,TR 400/225kV 763 AVELIN,17T0000000141754,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06295063782584581,,,,,,,,,POINT (3.082279533140677 50.52484805919222),85605950,721.2,85605950T
327,TR 400/225kV 762 ROUGEMONTIER,17T000000014393V,RTE,847.0,921.0,,400.0,225.0,0.00016286644951140066,0.19489685124864278,,,,,,,,,POINT (0.7355471588321016 49.34348974267446),85827397,368.4,85827397T
328,TR 400/225kV 763 ROUGEMONTIER,17T000000014394T,RTE,1659.0,1803.0,,400.0,225.0,0.0005684969495285635,0.06211869107043815,,,,,,,,,POINT (0.7355471588321016 49.34348974267446),85827397,721.2,85827397T
329,TR 400/225kV 765 ROUGEMONTIER,17T000000014396P,RTE,1659.0,1803.0,,400.0,225.0,0.00027731558513588466,0.061841375485302275,,,,,,,,,POINT (0.7355471588321016 49.34348974267446),85827397,721.2,85827397T
185,TR 400/225kV 761 BEZAUMONT,17T000000014558P,RTE,847.0,921.0,,400.0,225.0,0.00043431053203040176,0.19163952225841477,,,,,,,,,POINT (6.097581672005587 48.857283878401695),81665271,368.4,81665271T
186,TR 400/225kV 762 BEZAUMONT,17T000000014559N,RTE,847.0,921.0,,400.0,225.0,0.00040716612377850165,0.19353963083604778,,,,,,,,,POINT (6.097581672005587 48.857283878401695),81665271,368.4,81665271T
224,TR 400/225kV 765 CRENEY,17T000000014685I,RTE,845.0,884.0,,400.0,225.0,0.0009898190045248868,0.12839366515837103,,,,,,,,,POINT (4.13769568463643 48.34711693277479),120707003,353.6,120707003T
225,TR 400/225kV 766 CRENEY,17T000000014686G,RTE,847.0,885.0,,400.0,225.0,0.0010451977401129944,0.10310734463276836,,,,,,,,,POINT (4.13769568463643 48.34711693277479),120707003,354.0,120707003T
226,TR 400/225kV 768 CRENEY,17T000000014687E,RTE,1659.0,1803.0,,400.0,225.0,0.00015252357182473654,0.05879090404880754,,,,,,,,,POINT (4.13769568463643 48.34711693277479),120707003,721.2,120707003T
370,TR 400/225kV 761 VERFEIL,17T000000015819I,RTE,1660.0,1805.0,,400.0,225.0,0.00019390581717451525,0.05900277008310249,,,,,,,,,POINT (1.672188296784515 43.62955137980047),109817708,722.0,109817708T
371,TR 400/225kV 762 VERFEIL,17T000000015820X,RTE,1660.0,1805.0,,400.0,225.0,0.00019390581717451525,0.058310249307479224,,,,,,,,,POINT (1.672188296784515 43.62955137980047),109817708,722.0,109817708T
270,TR 400/225kV 766 LOGELBACH,17T000000015060G,RTE,840.0,913.0,,400.0,225.0,0.0017524644030668128,0.19140197152245347,,,,,,,,,POINT (7.306425645730387 48.08351871761663),118079877,365.2,118079877T
271,TR 400/225kV 767 LOGELBACH,17T000000015061E,RTE,840.0,913.0,,400.0,225.0,0.0015607886089813799,0.1924972617743702,,,,,,,,,POINT (7.306425645730387 48.08351871761663),118079877,365.2,118079877T
246,TR 400/225kV 761 GAUDIERE (LA),17T000000014850T,RTE,847.0,921.0,,400.0,225.0,0.0023344191096634093,0.20222584147665582,,,,,,,,,POINT (2.677401396763853 43.24104518562612),98890904,368.4,98890904T
247,TR 400/225kV 762 GAUDIERE (LA),17T000000014851R,RTE,1660.0,1805.0,,400.0,225.0,9.695290858725763e-05,0.059141274238227154,,,,,,,,,POINT (2.677401396763853 43.24104518562612),98890904,722.0,98890904T
377,TR 400/225kV 761 VIGY,17T000000015851M,RTE,1659.0,1803.0,,400.0,225.0,0.00020798668885191346,0.05920687742651137,,,,,,,,,POINT (6.276941809559781 49.19774007233576),81641090,721.2,81641090T
378,TR 400/225kV 763 VIGY,17T000000015852K,RTE,1659.0,1803.0,,400.0,225.0,0.000180255130338325,0.0593455352190793,,,,,,,,,POINT (6.276941809559781 49.19774007233576),81641090,721.2,81641090T
194,TR 400/225kV 762 BREUIL (LE),17T000000014586K,RTE,847.0,921.0,,400.0,225.0,0.0010857763300760044,0.18621064060803474,,,,,,,,,POINT (2.214151787803937 45.24627070286667),82306874,368.4,82306874T
281,TR 400/225kV 761 MARSILLON,17T000000016017C,RTE,1660.0,1805.0,,400.0,225.0,0.001472714681440443,0.06318559556786703,,,,,,,,,POINT (-0.595459522044191 43.38588681989828),111414142,722.0,111414142T
317,TR 400/225kV 761 PLAN-D ORGON,17T000000014136E,RTE,847.0,921.0,,400.0,225.0,0.0006786102062975028,0.20738327904451687,,,,,,,,,POINT (5.017941674506537 43.82718753588387),241189382,368.4,241189382T
335,TR 400/225kV 761 SAUCATS,17T000000015569F,RTE,1659.0,1803.0,,400.0,225.0,0.00036051026067665,0.06253466444814199,,,,,,,,,POINT (-0.6136875659121412 44.61410792127042),111456385,721.2,111456385T
336,TR 400/225kV 762 SAUCATS,17T000000015570U,RTE,1660.0,1805.0,,400.0,225.0,0.00018005540166204988,0.058448753462603885,,,,,,,,,POINT (-0.6136875659121412 44.61410792127042),111456385,722.0,111456385T
337,TR 400/225kV 763 SAUCATS,17T000000016008D,RTE,1659.0,1803.0,,400.0,225.0,0.00023155851358846368,0.056059345535219074,,,,,,,,,POINT (-0.6136875659121412 44.61410792127042),111456385,721.2,111456385T
296,TR 400/225kV 761 MORBRAS,17T0000000143285,RTE,1659.0,1803.0,,400.0,225.0,0.00034664448141985576,0.06295063782584581,,,,,,,,,POINT (2.6482418568513992 48.778846986017214),27266058,721.2,27266058T
297,TR 400/225kV 762 MORBRAS,17T0000000143293,RTE,1659.0,1803.0,,400.0,225.0,0.00037437603993344424,0.06308929561841375,,,,,,,,,POINT (2.6482418568513992 48.778846986017214),27266058,721.2,27266058T
298,TR 400/225kV 763 MORBRAS,17T000000014330I,RTE,1659.0,1803.0,,400.0,225.0,0.0003882418191902385,0.06267332224070993,,,,,,,,,POINT (2.6482418568513992 48.778846986017214),27266058,721.2,27266058T
299,TR 400/225kV 764 MORBRAS,17T000000014331G,RTE,1659.0,1803.0,,400.0,225.0,0.00042983915696062115,0.06295063782584581,,,,,,,,,POINT (2.6482418568513992 48.778846986017214),27266058,721.2,27266058T
126,TR Martonvasar TR1,15T-M0000000817H,MAVIR,1250.0,1250.0,,231.0,400.0,0.0005783549783549784,0.04387878787878788,-288.75,0.0,,,,,,,POINT (18.833194336411143 47.3377517985752),100804905,288.75,100804905T
127,TR Martonvasar TR2,15T-M0000000818F,MAVIR,1250.0,1250.0,,231.0,400.0,0.0007757575757575758,0.04612987012987013,-5197.5,0.0,,,,,,,POINT (18.833194336411143 47.3377517985752),100804905,288.75,100804905T
125,TR Sajoszoged TR3,15T-M0000001145Z,MAVIR,1250.0,1250.0,,231.0,400.0,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,,POINT (20.969864222342363 47.94293009073979),155227474,288.75,155227474T
T_40,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (17.69353919510682 47.67317579242793),124244078,242.00000000000003,124244078T
T_41,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (17.69353919510682 47.67317579242793),124244078,242.00000000000003,124244078TT
T_42,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (19.162471390835982 47.69224259917039),100872886,145.20000000000002,100872886T
T_43,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (19.162471390835982 47.69224259917039),100872886,145.20000000000002,100872886TT
T_44,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (22.1674534644767 48.146220305221405),859708761,2640.0000000000005,859708761T
T_45,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (20.147962066669336 47.20531334345898),252028146,217.8,252028146T
T_46,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (20.147962066669336 47.20531334345898),252028146,217.8,252028146TT
120,TR 1 400/220 Konjsko,31T-0000-B-0004S,HOPS,1000.0,1000.0,,400.0,231.0,0.000485,0.039,-3464.0,960.0,,0.0,Asymmetrical,5,0,,POINT (16.501137760625255 43.60034628306173),43337263,400.0,43337263T
121,TR 2 400/220 Konjsko,31T-0000-B-0005Q,HOPS,1000.0,1000.0,,400.0,231.0,0.00048750000000000003,0.039,-3160.0,960.0,,0.0,Asymmetrical,5,0,,POINT (16.501137760625255 43.60034628306173),43337263,400.0,43337263T
122,TR1 400/220 kV Melina,31T-0000-B-0002W,HOPS,1000.0,1000.0,,400.0,231.0,0.00049,0.03875,-3768.0,1000.0,,0.0,Asymmetrical,5,0,,POINT (14.564047324517 45.31627413145602),89817617,400.0,89817617T
123,TR2 400/220 kV Melina,31T-0000-B-0003U,HOPS,1000.0,1000.0,,400.0,231.0,0.0005175,0.03975,-2196.0,960.0,,0.0,Asymmetrical,5,0,,POINT (14.564047324517 45.31627413145602),89817617,400.0,89817617T
124,TR4 400/220 kV Zerjavinec,31T-0000-B-0001Y,HOPS,1000.0,1000.0,,400.0,231.0,0.00048750000000000003,0.04075,-12884.0,480.0,-12;12,0.0,Symmetrical/Asymmetrical,"0/1,5","0,9/0",usually works in asymmetrical mode,POINT (16.16273069829474 45.8760846741548),89820062,400.0,89820062T
427,TR Eemshaven Hogeland 380kV TR 421,49T000000000184P,TENNET NL,1140.0,1140.0,,400.0,220.0,0.00019956140350877192,0.06914254385964912,-4716.179999999999,442.092,,,,,,,POINT (6.874131201012804 53.42484849242661),89178675,456.0,89178675T
428,TR Eemshaven 380kV TR 423,49T000000000183R,TENNET NL,1140.0,1140.0,,400.0,220.0,0.00019956140350877192,0.06914254385964912,-4716.179999999999,442.092,,,,,,,POINT (6.874131201012804 53.42484849242661),89178675,456.0,89178675T
429,TR Eemshaven 380kV TR 401,49T000000000181V,TENNET NL,1140.0,1140.0,,400.0,220.0,0.0002,0.06707236842105263,-4716.179999999999,442.092,,,,,,,POINT (6.874131201012804 53.42484849242661),89178675,456.0,89178675T
430,TR Eemshaven 380kV TR 402,49T000000000182T,TENNET NL,1140.0,1140.0,,400.0,220.0,0.00019956140350877192,0.06944956140350877,-4716.179999999999,442.092,,,,,,,POINT (6.874131201012804 53.42484849242661),89178675,456.0,89178675T
431,TR Ens 380kV TR 404,49T000000000187J,TENNET NL,1140.0,1140.0,,400.0,220.0,0.0002447368421052632,0.09412938596491228,-3139.7652,337.896,,,,,,,POINT (5.8093117557459255 52.6178527190537),87177559,456.0,87177559T
432,TR Ens 380kV TR 402,49T000000000185N,TENNET NL,760.0,760.0,,400.0,220.0,0.00030000000000000003,0.10349342105263158,-3144.12,294.728,,,,,,,POINT (5.8093117557459255 52.6178527190537),87177559,304.0,87177559T
433,TR Ens 380kV TR 403,49T000000000186L,TENNET NL,760.0,760.0,,400.0,220.0,0.0006963815789473684,0.14189473684210527,-2098.17456,172.64159999999998,,,,,,,POINT (5.8093117557459255 52.6178527190537),87177559,304.0,87177559T
434,TR Meeden 380kV TR 402,49T000000000188H,TENNET NL,1140.0,1140.0,,400.0,220.0,0.00013728070175438598,0.06722149122807017,-4717.0464,432.6528,,,,,,,POINT (6.946177850535324 53.12400016159352),87342758,456.0,87342758T
T_47,,,PSE,,,,,,0.00010231814548361312,0.020531841193711698,-4356.9515249999995,0.0,,,,,,Added for coherence. Not in the data.,POINT (16.730579502880015 54.041438766128),534238983,348.48,534238983T
T_48,,,PSE,,,,,,0.00010231814548361312,0.020531841193711698,-4356.9515249999995,0.0,,,,,,Added for coherence. Not in the data.,POINT (16.730579502880015 54.041438766128),534238983,348.48,534238983TT
151,TR OLSZTYN-MATK-A3,19T1100000065818,PSE,330.0,330.0,,400.0,220.0,0.0013931818181818181,0.1376439393939394,-1140.0048,0.0,,0.0,Asymmetrical,1.01,0,,POINT (20.347969832710763 53.82734512222287),101914781,132.0,101914781T
133,TR JOACHIMOW-A1,19T110000006523M,PSE,500.0,500.0,,400.0,220.0,0.000581,0.056965,-475.2,0.0,,0.0,Asymmetrical,1.01,0,,POINT (19.31664465190049 50.7600330919747),241842600,200.0,241842600T
134,TR JOACHIMOW-A2,19T110000006524K,PSE,500.0,500.0,,400.0,220.0,0.000581,0.057984999999999995,-1252.06,0.0,,0.0,Asymmetrical,1.01,0,,POINT (19.31664465190049 50.7600330919747),241842600,200.0,241842600T
139,TR KRAJNIK-A2,19T000000003616I,PSE,400.0,400.0,,400.0,220.0,0.00139125,0.08588124999999999,-6158.6720000000005,0.0,,0.0,Asymmetrical,1.147,0,,POINT (14.47590483347398 53.19603562013435),39428977,160.0,39428977T
140,TR KRAJNIK-A3,19T000000003617G,PSE,500.0,500.0,,400.0,220.0,0.000629,0.06437,-615.7,0.0,,0.0,Asymmetrical,1.01,0,,POINT (14.47590483347398 53.19603562013435),39428977,200.0,39428977T
T_49,,,PSE,,,,,,0.00010231814548361312,0.020531841193711698,-4356.9515249999995,0.0,,,,,,Added for coherence. Not in the data.,POINT (18.10777603223455 53.13552223339681),46235456,254.10000000000002,46235456T
T_50,,,PSE,,,,,,0.00010231814548361312,0.020531841193711698,-4356.9515249999995,0.0,,,,,,Added for coherence. Not in the data.,POINT (18.10777603223455 53.13552223339681),46235456,254.10000000000002,46235456TT
152,TR OLTARZEW-A1,19T1100000065842,PSE,500.0,500.0,,400.0,220.0,0.000629,0.0575,-595.04,0.0,,0.0,Asymmetrical,1.01,0,,POINT (20.74197075352406 52.22703334836731),251239544,200.0,251239544T
153,TR OLTARZEW-A2,19T1100000065850,PSE,500.0,500.0,,400.0,220.0,0.000629,0.05755,-557.86,0.0,,0.0,Asymmetrical,1.01,0,,POINT (20.74197075352406 52.22703334836731),251239544,200.0,251239544T
156,TR POLANIEC-A2,19T110000006601S,PSE,400.0,400.0,,400.0,220.0,0.0016937500000000002,0.09223125,-4145.456,0.0,,0.0,Asymmetrical,0.722,0,,POINT (21.331951681625576 50.44263019862361),199098053,160.0,199098053T
162,TR SWIEBODZICE-A3,19T000000003947W,PSE,500.0,500.0,,400.0,220.0,0.000605,0.061855,-520.66,0.0,,0.0,Asymmetrical,1.01,0,,POINT (16.35205559307578 50.85425617326064),179138441,200.0,179138441T
154,TR OSTROLEKA-A1,19T000000006378U,PSE,500.0,500.0,,400.0,220.0,0.000605,0.056385,-570.24,0.0,,0.0,Asymmetrical,1.01,0,,POINT (21.62328907325667 53.10695732515023),121656686,200.0,121656686T
130,TR DUNOWO-A1,19T0000000035667,PSE,400.0,400.0,,400.0,220.0,0.0015425,0.0844,-1788.432,0.0,,0.0,Asymmetrical,0.722,0,,POINT (16.09578068682926 54.12665282156059),175406958,160.0,175406958T
141,TR LAGISZA-A2,19T1100000065478,PSE,500.0,500.0,,400.0,220.0,0.000629,0.063985,-1132.24,0.0,,0.0,Asymmetrical,1.01,0,,POINT (19.141070938896583 50.35215116734192),66161634,200.0,66161634T
T_51,,,PSE,,,,,,0.00010231814548361312,0.020531841193711698,-4356.9515249999995,0.0,,,,,,Added for coherence. Not in the data.,POINT (16.779157205997596 52.36851025755978),32036484,283.14,32036484T
T_52,,,PSE,,,,,,0.00010231814548361312,0.020531841193711698,-4356.9515249999995,0.0,,,,,,Added for coherence. Not in the data.,POINT (16.779157205997596 52.36851025755978),32036484,283.14,32036484TT
138,TR KOZIENICE-A2,19T110000006540M,PSE,500.0,500.0,,400.0,220.0,0.0008709999999999999,0.05542,-752.06,0.0,,0.0,Asymmetrical,1.263,0,,POINT (21.455742467284548 51.66246102784337),173582810,200.0,173582810T
142,TR MIKULOWA-A1,19T000000004057N,PSE,500.0,500.0,,400.0,220.0,0.0005325,0.04719,-702.48,0.0,,0.0,Asymmetrical,1.124,0,,POINT (15.11296631963804 51.09154883783439),111615226,200.0,111615226T
143,TR MIKULOWA-A2,19T000000004058L,PSE,500.0,500.0,,400.0,220.0,0.0005325,0.04719,-702.48,0.0,,0.0,Asymmetrical,1.124,0,,POINT (15.11296631963804 51.09154883783439),111615226,200.0,111615226T
158,TR ROGOWIEC-A1,19T110000006626C,PSE,500.0,500.0,,400.0,220.0,0.0007745,0.06229,-334.71999999999997,0.0,,0.0,Asymmetrical,0,0,,POINT (19.328538005835668 51.31611791431296),293484891,200.0,293484891T
159,TR ROGOWIEC-A2,19T110000006627A,PSE,500.0,500.0,,400.0,220.0,0.000605,0.060575000000000004,-491.73999999999995,0.0,,0.0,Asymmetrical,1.01,0,,POINT (19.328538005835668 51.31611791431296),293484891,200.0,293484891T
137,TR KIELCE-A1,19T110000006530P,PSE,500.0,500.0,,400.0,220.0,0.000726,0.058609999999999995,-673.56,0.0,,0.0,Asymmetrical,1.263,0,,POINT (20.41507740455554 50.89982876670864),199098050,200.0,199098050T
132,PST GRUDZIADZ-A3,19T110000006511T,PSE,500.0,500.0,,400.0,220.0,0.00075,0.062435,-1545.46,0.0,,90.0,Symmetrical,0,0.758,Change of tap position of phase shifting transformer (400/220) in substation Grudziadz,POINT (18.80463282892572 53.44672924498167),46092396,200.0,46092396T
T_53,,,PSE,,,,,,0.0014666666666666667,0.14321969696969697,-1101.8172,0.0,,,,,,Added for coherence. Not in the data.,POINT (19.805877518997622 49.97486709403059),189501431,880.88,189501431T
T_54,,,PSE,,,,,,0.0014666666666666667,0.14321969696969697,-1101.8172,0.0,,,,,,Added for coherence. Not in the data.,POINT (19.805877518997622 49.97486709403059),189501431,880.88,189501431TT
128,TR BYCZYNA-A1,19T1100000064579,PSE,500.0,500.0,,400.0,220.0,0.000605,0.06016,-388.41999999999996,0.0,,0.0,Asymmetrical,1.01,0,,POINT (19.29211972431964 50.16377749744904),133537926,200.0,133537926T
129,TR BYCZYNA-A2,19T1100000064587,PSE,500.0,500.0,,400.0,220.0,0.000605,0.06016,-388.41999999999996,0.0,,0.0,Asymmetrical,1.01,0,,POINT (19.29211972431964 50.16377749744904),133537926,200.0,133537926T
155,TR PATNOW-A2,19T110000006597U,PSE,500.0,500.0,,400.0,220.0,0.000726,0.064225,-1305.78,0.0,,0.0,Asymmetrical,1.035,0,,POINT (18.234986535587893 52.30511153971919),255284259,200.0,255284259T
163,TR WIELOPOLE-A3,19T000000003959P,PSE,400.0,400.0,,400.0,220.0,0.001815,0.09819375,-3890.9120000000003,0.0,,0.0,Asymmetrical,1.279,0,,POINT (18.541038368045708 50.12301278797003),139452056,160.0,139452056T
157,TR POLKOWICE-A3,19T0000000064187,PSE,500.0,500.0,,400.0,220.0,0.000581,0.057185,-619.84,0.0,,0.0,Asymmetrical,1.01,0,,POINT (16.075549721007338 51.49638358417502),180542657,200.0,180542657T
150,TR MILOSNA-A3,19T1100000065648,PSE,400.0,400.0,,400.0,220.0,0.001603125,0.0830375,-4393.392,0.0,,0.0,Asymmetrical,0,0,,POINT (21.2893728759338 52.22700520918752),99593626,160.0,99593626T
131,TR GDANSK-A3,19T110000006503S,PSE,330.0,330.0,,400.0,220.0,0.0014666666666666667,0.14321969696969697,-1101.8172,0.0,,0.0,Asymmetrical,1.01,0,,POINT (18.44123523121401 54.33756663385635),154838041,132.0,154838041T
T_55,,,PSE,,,,,,0.00010231814548361312,0.020531841193711698,-4356.9515249999995,0.0,,,,,,Added for coherence. Not in the data.,POINT (14.896377355401324 53.35462091183533),32943179,271.04,32943179T
T_56,,,PSE,,,,,,0.00010231814548361312,0.020531841193711698,-4356.9515249999995,0.0,,,,,,Added for coherence. Not in the data.,POINT (14.896377355401324 53.35462091183533),32943179,271.04,32943179TT
413,TR Mintia 400/220 1,30T-MINT400AT3-T,TEL,,,577.0,400.0,231.0,0.0023604852686308487,0.20483968804159444,-1148.9224,108.19904000000001,8;-2,0.0,Symmetrical,1.25,,,POINT (22.831707548362505 45.916591069929446),97402111,230.8,97402111T
414,TR Mintia 400/220 2,30T-MINT400AT4-Q,TEL,,,577.0,400.0,231.0,0.0023414211438474867,0.20414644714038127,-1148.9224,108.19904000000001,8;-2,0.0,Symmetrical,1.25,,,POINT (22.831707548362505 45.916591069929446),97402111,230.8,97402111T
411,TR Lacu Sarat 400/220 1,30T-LACS400AT3-Q,TEL,,,577.0,400.0,231.0,0.0021100519930675908,0.2060528596187175,-1149.8456,98.52852,8;-3,0.0,Symmetrical,1.25,,,POINT (27.85553151895673 45.22323473923632),196672665,230.8,196672665T
412,TR Lacu Sarat 400/220 2,30T-LACS400AT4-N,TEL,,,577.0,400.0,231.0,0.0021074523396880417,0.2058838821490468,-1150.0764,95.34348000000001,8;-3,0.0,Symmetrical,1.25,,,POINT (27.85553151895673 45.22323473923632),196672665,230.8,196672665T
419,TR Sibiu Sud 400/220 1,30T-SIBI400AT5-M,TEL,,,577.0,400.0,231.0,0.0026083188908145576,0.18923310225303291,-1150.7688,86.55000000000001,10;0,0.0,Symmetrical,1.25,,,POINT (24.194666893102585 45.78549161911413),196654321,230.8,196654321T
420,TR Sibiu Sud 400/220 2,30T-SIBI400AT6-J,TEL,,,577.0,400.0,231.0,0.0026083188908145576,0.18923310225303291,-1150.7688,86.55000000000001,10;0,0.0,Symmetrical,1,,,POINT (24.194666893102585 45.78549161911413),196654321,230.8,196654321T
418,TR Rosiori 400/220,30T-ROSI400AT--1,TEL,,,577.0,400.0,231.0,0.0021317157712305024,0.20622616984402078,-1148.9224,108.19904000000001,8;0,0.0,Symmetrical,1.25,,,POINT (23.22035717135328 47.70876933053899),182655738,230.8,182655738T
408,TR Gutinas 400/220 1,30T-GUTI400AT5-2,TEL,,,577.0,400.0,231.0,0.0028422876949740035,0.18420277296360485,-1150.5380000000002,89.435,8;-1,0.0,Symmetrical,1.25,,,POINT (26.822245621865967 46.22381422864739),125672002,230.8,125672002T
409,TR Gutinas 400/220 2,30T-GUTI400AT61W,TEL,,,577.0,400.0,231.0,0.0028422876949740035,0.18420277296360485,-1150.5380000000002,89.435,8;-1,0.0,Symmetrical,1.25,,,POINT (26.822245621865967 46.22381422864739),125672002,230.8,125672002T
410,TR Iernut 400/220 1,30T-IERN400AT1-U,TEL,,,577.0,400.0,231.0,0.003661178509532062,0.17621750433275563,-1146.6144000000002,129.82500000000002,7;0,0.0,Symmetrical,1.25,,,POINT (24.18299356428424 46.46617943259868),234876695,230.8,234876695T
424,TR Iernut 400/220 2,30TIERN400AT2--1,TEL,,,577.0,400.0,231.0,0.002218370883882149,0.20448873483535526,-824.814576,100.16720000000001,-7;0,0.0,Symmetrical,,,,POINT (24.18299356428424 46.46617943259868),234876695,230.8,234876695T
415,TR Portile de Fier 400/220 1,30T-PDFE400AT1-A,TEL,,,721.0,400.0,231.0,0.0015977808599167823,0.14090499306518725,-1248.772,180.25,6;0,0.0,Symmetrical,1.25,,,POINT (22.53886411495268 44.67241119823274),228718321,288.4,228718321T
416,TR Portile de Fier 400/220 2,30T-PDFE400AT2-7,TEL,,,721.0,400.0,231.0,0.0015977808599167823,0.14090499306518725,-1248.772,180.25,7;0,0.0,Symmetrical,1.25,,,POINT (22.53886411495268 44.67241119823274),228718321,288.4,228718321T
417,TR Portile de Fier 400/220 3,30T-PDFE400AT3-4,TEL,,,721.0,400.0,231.0,0.0017798196948682387,0.14179264909847436,-1794.589188,168.65632,7;0,0.0,Symmetrical,1.25,,,POINT (22.53886411495268 44.67241119823274),228718321,288.4,228718321T
406,TR Bucuresti Sud 400/220 1,30T-BUCU400AT3-J,TEL,,,577.0,400.0,231.0,0.0022097053726169843,0.225290294627383,-1145.2296,141.365,12;-1,0.0,Symmetrical,1.25,,,POINT (26.15600615171906 44.40267201564828),23575521,230.8,23575521T
407,TR Bucuresti Sud 400/220 2,30T-BUCU400AT4-R,TEL,,,577.0,400.0,231.0,0.0022097053726169843,0.225290294627383,-1145.2296,141.365,12;-1,0.0,Symmetrical,1.25,,,POINT (26.15600615171906 44.40267201564828),23575521,230.8,23575521T
421,TR Slatina 400/220 1,30T-SLAT400AT1-N,TEL,,,577.0,400.0,231.0,0.003032928942807625,0.1854116117850953,-1150.5380000000002,89.435,8;0,0.0,Symmetrical,1,,,POINT (24.39420365397544 44.45082561495568),198777633,230.8,198777633T
422,TR Slatina 400/220 2,30T-SLAT400AT2-K,TEL,,,577.0,400.0,231.0,0.003032928942807625,0.1854116117850953,-1150.5380000000002,89.435,8;0,0.0,Symmetrical,1.25,,,POINT (24.39420365397544 44.45082561495568),198777633,230.8,198777633T
423,PST Urechesti 400/220 1,30T-UREC400AT--F,TEL,,,577.0,400.0,231.0,0.004419410745233969,0.19925476603119582,-2854.5344,418.32500000000005,-12;-1,60.0,Asymmetrical,,1.25,Connected in substation 400/220 kV Urechesti (RO),POINT (23.25683425836154 44.97131872773552),199657972,230.8,199657972T
403,TR Bradu 400/220 1,30T-BRAD400AT3-3,TEL,,,577.0,400.0,231.0,0.0020797227036395147,0.1982538994800693,-566.8448,108.19904000000001,8;0,0.0,Symmetrical,1.25,,,POINT (24.89571708542921 44.76248875015348),205384220,230.8,205384220T
404,TR Bradu 400/220 2,30T-BRAD400AT4-0,TEL,,,577.0,400.0,231.0,0.0020797227036395147,0.1982538994800693,-566.8448,108.19904000000001,8;0,0.0,Symmetrical,1.25,,,POINT (24.89571708542921 44.76248875015348),205384220,230.8,205384220T
405,TR Brazi Vest 400/220 2,30T-BRAZ400AT3-R,TEL,,,577.0,400.0,231.0,0.0021317157712305024,0.20622616984402078,-1148.9224,108.19904000000001,8;0,0.0,Symmetrical,1.25,,,POINT (25.997897350000034 44.88075940000017),209067387,230.8,209067387T
402,PST Arad 400/220 3,30T-ARAD400AT3-F,TEL,,,577.0,400.0,231.0,0.004419410745233969,0.19925476603119582,-2854.5344,418.32500000000005,-12;0,60.0,Asymmetrical,,1.25,Connected in substation 400/220 kV Arad (RO),POINT (21.37804024125553 46.183328243120194),101158766,230.8,101158766T
T_57,,,TEL,,,,,,0.0015977808599167823,0.14090499306518725,-1248.772,180.25,,,,,,Added for coherence. Not in the data.,POINT (26.244312456946783 47.61911127757491),202948507,174.24,202948507T
T_58,,,TEL,,,,,,0.0015977808599167823,0.14090499306518725,-1248.772,180.25,,,,,,Added for coherence. Not in the data.,POINT (26.244312456946783 47.61911127757491),202948507,174.24,202948507TT
T_59,,,ELES,,,,,,0.00012433598937583,0.009776062416998672,-6579.593519999999,4892.0904,,,,,,Added for coherence. Not in the data.,POINT (15.73382257705654 46.398394525298045),113568896,232.32,113568896T
T_60,,,ELES,,,,,,0.00012433598937583,0.009776062416998672,-6579.593519999999,4892.0904,,,,,,Added for coherence. Not in the data.,POINT (15.73382257705654 46.398394525298045),113568896,232.32,113568896TT
97,TR Podlog 421,28T-0000002374-J,ELES,,,1000.0,400.0,231.0,0.0004335,0.039517500000000004,-3769.508,992.4799999999999,,,,,,,POINT (15.129713524939223 46.27614824584354),119244495,400.0,119244495T
98,TR Divaca 211,28T-0000001565-G,ELES,,,753.0,220.0,115.0,0.0018097307738742002,0.07262465290353737,-10399.770348,1599.6129600000002,,,,,,,POINT (13.96875779001981 45.69128012385956),96747435,165.66,96747435T
99,TR Divaca 212,28T-0000001566-D,ELES,,,753.0,220.0,115.0,0.0022353012193649644,0.07032476155982133,-10399.770348,1599.6129600000002,,,,,,,POINT (13.96875779001981 45.69128012385956),96747435,165.66,96747435T
100,TR Divaca 411,28T-0000001567-A,ELES,,,1506.0,400.0,115.0,0.00012433598937583,0.009776062416998672,-6579.593519999999,4892.0904,,,,,,,POINT (13.96875779001981 45.69128012385956),96747435,602.4,96747435T
101,TR Divaca 412,28T0000000002349,ELES,,,1506.0,400.0,115.0,0.00013164010624169985,0.00975398406374502,-4698.677831999999,4960.40256,,,,,,,POINT (13.96875779001981 45.69128012385956),96747435,602.4,96747435T
95,TR Bericevo 421,11T0-0000-0082-R,ELES,,,1000.0,400.0,231.0,0.00046699999999999997,0.039384999999999996,-5606.44,1011.96,,,,,,,POINT (14.613694422432442 46.09308659634301),138362793,400.0,138362793T
399,TR Krizovany T401,24T-KRIZ-T401-02,SEPS,,,577.0,400.0,231.0,0.0021057192374350085,0.1698310225303293,-2861.92,302.925,,,,,,,POINT (17.660190123029622 48.33677782981663),51982806,230.8,51982806T
400,TR Bystricany T402,24T-BYST-T402-1I,SEPS,,,360.0,400.0,231.0,0.008625,0.5501388888888888,-27.36,66.24000000000001,,,,,,,POINT (18.51179483804877 48.66613943526382),146531966,144.0,146531966T
401,TR Bystricany T401,24T-BYST-T401-0O,SEPS,,,360.0,400.0,231.0,0.008625,0.5501388888888888,-27.36,66.24000000000001,,,,,,,POINT (18.51179483804877 48.66613943526382),146531966,144.0,146531966T
T_61,,,SEPS,,,,,,0.008625,0.5501388888888888,-27.36,66.24000000000001,,,,,,Added for coherence. Not in the data.,POINT (18.97608074699297 49.090592924049794),239560640,321.86000000000007,239560640T
T_62,,,SEPS,,,,,,0.008625,0.5501388888888888,-27.36,66.24000000000001,,,,,,Added for coherence. Not in the data.,POINT (21.254798097955103 48.85890357888339),100979306,197.23000000000002,100979306T
T_63,,,SEPS,,,,,,0.008625,0.5501388888888888,-27.36,66.24000000000001,,,,,,Added for coherence. Not in the data.,POINT (21.254798097955103 48.85890357888339),100979306,197.23000000000002,100979306TT
T_64,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (8.2323 47.5559),98648381,264.50600000000003,98648381T
T_65,,,Amprion GmbH,,,,,,0.0004300935550935551,0.032224532224532226,-5310.240000000001,1462.24,,,,,,Added for coherence. Not in the data.,POINT (8.0504 47.5505),50319857,363.00000000000006,50319857T
T_66,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (22.624 48.4164),203815422,396.88000000000005,203815422T
T_67,,,MAVIR,,,,,,0.0008692640692640692,0.04436363636363636,-5197.5,0.0,,,,,,Added for coherence. Not in the data.,POINT (22.624 48.4164),203815422,396.88000000000005,203815422TT
T_68,,,HOPS,,,,,,0.000485,0.039,-3464.0,960.0,,,,,,Added for coherence. Not in the data.,POINT (17.7697 43.3028),89827347,188.76000000000002,89827347T
T_69,,,HOPS,,,,,,0.000485,0.039,-3464.0,960.0,,,,,,Added for coherence. Not in the data.,POINT (17.7697 43.3028),89827347,188.76000000000002,89827347TT
