<!DOCTYPE html><html><head><meta charset="utf-8"><title>Top-20 hours · grid_beta with gen-relocation</title>
<link rel="stylesheet" href="https://unpkg.com/leaflet@1.9.4/dist/leaflet.css"/>
<script src="https://unpkg.com/leaflet@1.9.4/dist/leaflet.js"></script>
<script src="https://cdn.plot.ly/plotly-2.27.0.min.js"></script>
<style>
  body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", sans-serif; margin: 0; background: #f8f9fb; color: #222; }
  header { background: #1c2733; color: white; padding: 14px 22px; }
  header h1 { margin: 0; font-size: 19px; font-weight: 600; }
  header .sub { font-size: 12px; opacity: 0.85; margin-top: 4px; }
  .container { max-width: 1500px; margin: 0 auto; padding: 14px 18px; }
  .kpi-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; margin-bottom: 14px; }
  .kpi { background: white; padding: 12px 14px; border-radius: 8px; box-shadow: 0 1px 4px rgba(0,0,0,0.06); }
  .kpi .v { font-size: 22px; font-weight: 700; color: #1c2733; }
  .kpi .l { font-size: 11px; color: #666; text-transform: uppercase; letter-spacing: 0.5px; }
  .kpi .d { font-size: 11px; margin-top: 2px; }
  .kpi.good .d { color: #0a8a3a; } .kpi.bad .d { color: #cc2222; }
  .panel { background: white; border-radius: 8px; padding: 16px 18px; margin: 14px 0; box-shadow: 0 1px 4px rgba(0,0,0,0.06); }
  .panel h2 { margin: 0 0 12px 0; font-size: 16px; color: #1c2733; border-bottom: 1px solid #eee; padding-bottom: 8px; }
  table { width: 100%; border-collapse: collapse; font-size: 12px; }
  th, td { padding: 6px 9px; text-align: left; border-bottom: 1px solid #eef; }
  th { background: #f2f4f8; font-weight: 600; }
  .hour-list { display: grid; grid-template-columns: repeat(2, 1fr); gap: 12px; }
  .hour-card { background: white; border-radius: 8px; padding: 14px; box-shadow: 0 1px 4px rgba(0,0,0,0.08); border-left: 4px solid #cc2222; }
  .hour-card h3 { margin: 0 0 8px 0; font-size: 14px; color: #1c2733; }
  .hour-card h3 .badge { background: #cc2222; color: white; padding: 2px 7px; border-radius: 10px; font-size: 11px; margin-left: 6px; }
  .hour-card .sub-stats { display: grid; grid-template-columns: repeat(3, 1fr); gap: 6px; margin: 6px 0 10px 0; font-size: 11px; }
  .hour-card .sub-stats div { background: #f6f7fa; padding: 4px 7px; border-radius: 4px; }
  .hour-card .sub-stats b { color: #1c2733; }
  .hour-card details { margin-top: 6px; }
  .hour-card details summary { cursor: pointer; font-size: 12px; padding: 4px 0; color: #335; font-weight: 600; }
  .hour-card details table { font-size: 11px; }
  .map-mini { height: 220px; border-radius: 6px; overflow: hidden; margin: 8px 0 6px 0; }
  .small { font-size: 11px; color: #666; }
  .pos { color: #0a8a3a; } .neg { color: #cc2222; }
  .chart-row { display: grid; grid-template-columns: 1fr 1fr; gap: 12px; }
</style></head><body>
<header>
  <h1>grid_beta · annual two-stage redispatch · with ≥150 MW gen-voltage fix</h1>
  <div class="sub" id="hdr-sub"></div>
</header>
<div class="container" id="root"></div>

<script>
const P = {"scenario":"grid_beta + APPLY_GEN_VOLTAGE_FIX (\u2265150 MW on 110kV \u2192 nearest EHV)","T":8760,"n_lines":12911,"n_buses":7723,"annual":{"load_TWh":556.4,"gen_TWh_by_carrier":{"onwind":105.3,"solar":101.1,"lignite":72.6,"gas_chp":64.9,"biogas":33.3,"coal":28.5,"gas_ccgt":27.4,"offwind":26.1,"import_AT":11.3,"run_of_river":11.2,"import_CH":9.1,"biomass":8.5,"waste":7.3,"import_FR":6.8,"import_NL":5.6,"reservoir":5.5,"import_CZ":3.6,"import_DK":3.5,"import_NO":3.2,"import_PL":2.8,"other":2.1,"import_BE":1.8,"import_SE":1.4,"import_LU":0.9,"oil":0.0,"hydrogen":0.0},"ramp_up_TWh":2.91,"ramp_dn_TWh":2.07,"res_curtailed_TWh":1.09,"conv_up_TWh":0.66,"hrs_overload_da":4947,"hrs_overload_post":2411,"hrs_n1_binding":2084,"residual_slack_MWsum":589501.0,"max_loading_da_pct":265.0,"max_loading_post_pct":195.0,"overload_LH_da":14043,"overload_LH_post":6739},"bnetza_2024":{"total_TWh":30.3,"res_TWh":9.4,"cost_MEUR":2776},"monthly":[{"month":1,"max_load_da":1.685683012008667,"max_load_post":1.8846017122268677,"hrs_over_da":399,"hrs_over_post":169,"res_curt_TWh":0.04263683408498764,"ramp_up_TWh":0.32625386118888855,"ramp_dn_TWh":0.15316498279571533,"hrs_n1":70},{"month":2,"max_load_da":1.6827996969223022,"max_load_post":1.8344918489456177,"hrs_over_da":338,"hrs_over_post":165,"res_curt_TWh":0.056796152144670486,"ramp_up_TWh":0.44531670212745667,"ramp_dn_TWh":0.22796350717544556,"hrs_n1":51},{"month":3,"max_load_da":2.0895187854766846,"max_load_post":1.7375686168670654,"hrs_over_da":367,"hrs_over_post":160,"res_curt_TWh":0.09417267143726349,"ramp_up_TWh":0.4298616945743561,"ramp_dn_TWh":0.2969561517238617,"hrs_n1":126},{"month":4,"max_load_da":2.280669927597046,"max_load_post":1.9540839195251465,"hrs_over_da":434,"hrs_over_post":216,"res_curt_TWh":0.122432641685009,"ramp_up_TWh":0.26210156083106995,"ramp_dn_TWh":0.21606819331645966,"hrs_n1":177},{"month":5,"max_load_da":2.425312042236328,"max_load_post":1.707864761352539,"hrs_over_da":461,"hrs_over_post":255,"res_curt_TWh":0.14273416996002197,"ramp_up_TWh":0.18214155733585358,"ramp_dn_TWh":0.21261662244796753,"hrs_n1":224},{"month":6,"max_load_da":2.6406774520874023,"max_load_post":1.6764557361602783,"hrs_over_da":471,"hrs_over_post":299,"res_curt_TWh":0.14958925545215607,"ramp_up_TWh":0.198634535074234,"ramp_dn_TWh":0.19497768580913544,"hrs_n1":303},{"month":7,"max_load_da":2.646527051925659,"max_load_post":1.6873565912246704,"hrs_over_da":523,"hrs_over_post":327,"res_curt_TWh":0.16123545169830322,"ramp_up_TWh":0.31218111515045166,"ramp_dn_TWh":0.21026965975761414,"hrs_n1":383},{"month":8,"max_load_da":2.500002145767212,"max_load_post":1.4354897737503052,"hrs_over_da":456,"hrs_over_post":297,"res_curt_TWh":0.15354904532432556,"ramp_up_TWh":0.24631300568580627,"ramp_dn_TWh":0.20859433710575104,"hrs_n1":331},{"month":9,"max_load_da":2.315668821334839,"max_load_post":1.7500200271606445,"hrs_over_da":446,"hrs_over_post":211,"res_curt_TWh":0.10447992384433746,"ramp_up_TWh":0.21856212615966797,"ramp_dn_TWh":0.14504240453243256,"hrs_n1":202},{"month":10,"max_load_da":1.7125113010406494,"max_load_post":1.6069965362548828,"hrs_over_da":265,"hrs_over_post":73,"res_curt_TWh":0.03195345401763916,"ramp_up_TWh":0.08987832814455032,"ramp_dn_TWh":0.062180403620004654,"hrs_n1":83},{"month":11,"max_load_da":1.530997395515442,"max_load_post":1.705838918685913,"hrs_over_da":328,"hrs_over_post":76,"res_curt_TWh":0.009964808821678162,"ramp_up_TWh":0.08911125361919403,"ramp_dn_TWh":0.046527765691280365,"hrs_n1":46},{"month":12,"max_load_da":1.5996979475021362,"max_load_post":1.9430257081985474,"hrs_over_da":459,"hrs_over_post":163,"res_curt_TWh":0.025252699851989746,"ramp_up_TWh":0.10670828074216843,"ramp_dn_TWh":0.09501214325428009,"hrs_n1":88}],"by_carrier":[{"carrier":"onwind","annual_gen_TWh":105.34,"rd_up_TWh":0.001,"rd_dn_TWh":0.031},{"carrier":"solar","annual_gen_TWh":101.1,"rd_up_TWh":0.001,"rd_dn_TWh":0.298},{"carrier":"lignite","annual_gen_TWh":72.58,"rd_up_TWh":0.203,"rd_dn_TWh":0.05},{"carrier":"gas_chp","annual_gen_TWh":64.94,"rd_up_TWh":0.045,"rd_dn_TWh":0.113},{"carrier":"biogas","annual_gen_TWh":33.3,"rd_up_TWh":0.075,"rd_dn_TWh":0.289},{"carrier":"coal","annual_gen_TWh":28.54,"rd_up_TWh":0.04,"rd_dn_TWh":0.244},{"carrier":"gas_ccgt","annual_gen_TWh":27.36,"rd_up_TWh":0.12,"rd_dn_TWh":0.077},{"carrier":"offwind","annual_gen_TWh":26.12,"rd_up_TWh":0.0,"rd_dn_TWh":-0.0},{"carrier":"import_AT","annual_gen_TWh":11.34,"rd_up_TWh":0.549,"rd_dn_TWh":0.212},{"carrier":"run_of_river","annual_gen_TWh":11.24,"rd_up_TWh":0.067,"rd_dn_TWh":0.103},{"carrier":"import_CH","annual_gen_TWh":9.07,"rd_up_TWh":0.011,"rd_dn_TWh":0.083},{"carrier":"biomass","annual_gen_TWh":8.54,"rd_up_TWh":0.012,"rd_dn_TWh":0.027},{"carrier":"waste","annual_gen_TWh":7.3,"rd_up_TWh":0.008,"rd_dn_TWh":0.006},{"carrier":"import_FR","annual_gen_TWh":6.81,"rd_up_TWh":0.281,"rd_dn_TWh":0.133},{"carrier":"import_NL","annual_gen_TWh":5.61,"rd_up_TWh":0.0,"rd_dn_TWh":0.004},{"carrier":"reservoir","annual_gen_TWh":5.5,"rd_up_TWh":0.009,"rd_dn_TWh":0.34},{"carrier":"import_CZ","annual_gen_TWh":3.56,"rd_up_TWh":0.139,"rd_dn_TWh":0.009},{"carrier":"import_DK","annual_gen_TWh":3.5,"rd_up_TWh":0.706,"rd_dn_TWh":0.017},{"carrier":"import_NO","annual_gen_TWh":3.17,"rd_up_TWh":0.0,"rd_dn_TWh":-0.0},{"carrier":"import_PL","annual_gen_TWh":2.8,"rd_up_TWh":0.386,"rd_dn_TWh":0.001},{"carrier":"other","annual_gen_TWh":2.1,"rd_up_TWh":0.019,"rd_dn_TWh":0.027},{"carrier":"import_BE","annual_gen_TWh":1.78,"rd_up_TWh":0.0,"rd_dn_TWh":-0.0},{"carrier":"import_SE","annual_gen_TWh":1.36,"rd_up_TWh":0.0,"rd_dn_TWh":-0.0},{"carrier":"import_LU","annual_gen_TWh":0.89,"rd_up_TWh":0.0,"rd_dn_TWh":0.004},{"carrier":"oil","annual_gen_TWh":0.04,"rd_up_TWh":0.237,"rd_dn_TWh":0.002},{"carrier":"hydrogen","annual_gen_TWh":0.0,"rd_up_TWh":0.0,"rd_dn_TWh":-0.0}],"panels":[{"snap":"2025-06-13 19:00:00","weekday":"Friday","hour":19,"max_load_da_pct":155.0,"max_load_post_pct":119.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":377.0,"ramp_up_MW":1017.0,"ramp_dn_MW":1017.0,"res_curt_MW":611.0,"gen_mix":{"gas_chp":10767.0,"lignite":8352.0,"coal":5114.0,"gas_ccgt":4536.0,"biogas":3802.0,"onwind":2834.0,"run_of_river":1410.0,"offwind":1393.0,"import_NL":1163.0,"import_AT":1078.0,"biomass":975.0,"import_CH":960.0,"waste":833.0,"import_CZ":814.0,"import_DK":798.0,"reservoir":632.0,"import_FR":587.0,"import_PL":569.0,"import_BE":357.0,"import_NO":265.0,"other":233.0,"solar":214.0,"import_LU":185.0,"import_SE":123.0},"load_total_MW":73199.0,"top_lines":[{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-762.0,"flow_post_MW":-586.0,"loading_da":1.55,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-762.0,"flow_post_MW":-586.0,"loading_da":1.55,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-761.0,"flow_post_MW":-585.0,"loading_da":1.55,"loading_post":"1.19","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-761.0,"flow_post_MW":-585.0,"loading_da":1.55,"loading_post":"1.19","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":333.7},{"gen_id":"16763","carrier":"oil","delta_MW":232.9},{"gen_id":"32","carrier":"import_CZ","delta_MW":184.4},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"7","carrier":"import_AT","delta_MW":54.3}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-377.1},{"gen_id":"4","carrier":"import_AT","delta_MW":-119.0},{"gen_id":"3","carrier":"import_AT","delta_MW":-70.5},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-67.8},{"gen_id":"19","carrier":"import_AT","delta_MW":-36.3}]},{"snap":"2025-07-08 18:00:00","weekday":"Tuesday","hour":18,"max_load_da_pct":155.0,"max_load_post_pct":118.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":358.0,"ramp_up_MW":1180.0,"ramp_dn_MW":1180.0,"res_curt_MW":687.0,"gen_mix":{"gas_chp":16818.0,"gas_ccgt":7085.0,"lignite":5365.0,"biogas":3802.0,"solar":3040.0,"coal":2100.0,"run_of_river":1463.0,"import_NL":1404.0,"import_AT":1137.0,"biomass":975.0,"onwind":907.0,"import_CZ":867.0,"import_DK":834.0,"waste":833.0,"import_CH":824.0,"import_FR":675.0,"reservoir":633.0,"import_PL":540.0,"import_BE":451.0,"import_NO":343.0,"other":233.0,"import_LU":212.0,"import_SE":163.0},"load_total_MW":75393.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-762.0,"flow_post_MW":-582.0,"loading_da":1.55,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-762.0,"flow_post_MW":-582.0,"loading_da":1.55,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-761.0,"flow_post_MW":-581.0,"loading_da":1.55,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-761.0,"flow_post_MW":-581.0,"loading_da":1.55,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"32","carrier":"import_CZ","delta_MW":290.8},{"gen_id":"52","carrier":"import_PL","delta_MW":237.4},{"gen_id":"16763","carrier":"oil","delta_MW":218.3},{"gen_id":"5600","carrier":"lignite","delta_MW":175.4},{"gen_id":"16760","carrier":"oil","delta_MW":106.0}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-377.6},{"gen_id":"4","carrier":"import_AT","delta_MW":-151.3},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-105.8},{"gen_id":"3","carrier":"import_AT","delta_MW":-51.4},{"gen_id":"17","carrier":"import_AT","delta_MW":-40.2}]},{"snap":"2025-07-11 19:00:00","weekday":"Friday","hour":19,"max_load_da_pct":155.0,"max_load_post_pct":119.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":373.0,"ramp_up_MW":997.0,"ramp_dn_MW":997.0,"res_curt_MW":608.0,"gen_mix":{"gas_chp":16691.0,"gas_ccgt":7032.0,"lignite":5620.0,"biogas":3802.0,"coal":2243.0,"run_of_river":1446.0,"offwind":1432.0,"onwind":1332.0,"import_NL":1244.0,"biomass":975.0,"waste":833.0,"import_AT":823.0,"import_DK":762.0,"import_CH":694.0,"import_CZ":667.0,"reservoir":633.0,"import_PL":603.0,"import_FR":571.0,"import_BE":413.0,"import_NO":310.0,"solar":235.0,"other":233.0,"import_LU":169.0,"import_SE":114.0},"load_total_MW":73264.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-762.0,"flow_post_MW":-585.0,"loading_da":1.55,"loading_post":"1.19","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-762.0,"flow_post_MW":-585.0,"loading_da":1.55,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-761.0,"flow_post_MW":-584.0,"loading_da":1.55,"loading_post":"1.19","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-761.0,"flow_post_MW":-584.0,"loading_da":1.55,"loading_post":"1.19","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":418.1},{"gen_id":"32","carrier":"import_CZ","delta_MW":227.4},{"gen_id":"16763","carrier":"oil","delta_MW":125.9},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"7","carrier":"import_AT","delta_MW":62.8}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-377.4},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-105.0},{"gen_id":"4","carrier":"import_AT","delta_MW":-74.7},{"gen_id":"3","carrier":"import_AT","delta_MW":-54.0},{"gen_id":"19","carrier":"import_AT","delta_MW":-33.5}]},{"snap":"2025-07-14 20:00:00","weekday":"Monday","hour":20,"max_load_da_pct":161.0,"max_load_post_pct":119.0,"n_over_da":6,"n_over_post":4,"n_binding_n1":195,"slack_mw":364.0,"ramp_up_MW":1478.0,"ramp_dn_MW":993.0,"res_curt_MW":610.0,"gen_mix":{"gas_chp":16691.0,"gas_ccgt":7032.0,"offwind":6146.0,"lignite":5565.0,"biogas":3802.0,"onwind":3787.0,"coal":2291.0,"run_of_river":1460.0,"biomass":975.0,"waste":833.0,"reservoir":633.0,"other":233.0,"import_NL":183.0,"import_AT":152.0,"import_CH":142.0,"import_DK":118.0,"import_CZ":118.0,"import_FR":94.0,"import_PL":93.0,"import_BE":59.0,"import_NO":49.0,"import_LU":29.0,"import_SE":19.0,"solar":11.0},"load_total_MW":69824.0,"top_lines":[{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-759.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-759.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-759.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-759.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":745.6},{"gen_id":"16763","carrier":"oil","delta_MW":232.9},{"gen_id":"7","carrier":"import_AT","delta_MW":135.7},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"8","carrier":"import_AT","delta_MW":52.7}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-377.5},{"gen_id":"5348","carrier":"lignite","delta_MW":-168.5},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-105.0},{"gen_id":"10187","carrier":"reservoir","delta_MW":-26.8},{"gen_id":"4","carrier":"import_AT","delta_MW":-18.4}]},{"snap":"2025-07-18 19:00:00","weekday":"Friday","hour":19,"max_load_da_pct":154.0,"max_load_post_pct":119.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":362.0,"ramp_up_MW":983.0,"ramp_dn_MW":983.0,"res_curt_MW":597.0,"gen_mix":{"gas_chp":16918.0,"gas_ccgt":7127.0,"lignite":6020.0,"biogas":3802.0,"coal":2291.0,"run_of_river":1326.0,"onwind":1264.0,"biomass":975.0,"waste":833.0,"import_NL":828.0,"import_AT":691.0,"reservoir":631.0,"import_CZ":597.0,"import_CH":594.0,"import_DK":509.0,"import_FR":461.0,"import_PL":401.0,"import_BE":286.0,"other":233.0,"import_NO":195.0,"solar":166.0,"import_LU":143.0,"offwind":88.0,"import_SE":86.0},"load_total_MW":72452.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-758.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-758.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":425.3},{"gen_id":"16763","carrier":"oil","delta_MW":172.6},{"gen_id":"32","carrier":"import_CZ","delta_MW":144.7},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"7","carrier":"import_AT","delta_MW":59.5}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-376.3},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-106.5},{"gen_id":"4","carrier":"import_AT","delta_MW":-86.8},{"gen_id":"3","carrier":"import_AT","delta_MW":-58.7},{"gen_id":"19","carrier":"import_AT","delta_MW":-27.7}]},{"snap":"2025-07-18 20:00:00","weekday":"Friday","hour":20,"max_load_da_pct":154.0,"max_load_post_pct":119.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":365.0,"ramp_up_MW":983.0,"ramp_dn_MW":968.0,"res_curt_MW":597.0,"gen_mix":{"gas_chp":16918.0,"gas_ccgt":7127.0,"lignite":5995.0,"biogas":3802.0,"coal":2433.0,"onwind":1827.0,"run_of_river":1344.0,"biomass":975.0,"waste":833.0,"import_NL":747.0,"reservoir":631.0,"import_AT":603.0,"import_DK":534.0,"import_CH":490.0,"import_CZ":487.0,"import_FR":364.0,"import_PL":288.0,"import_BE":263.0,"other":233.0,"import_NO":171.0,"import_LU":132.0,"offwind":68.0,"import_SE":58.0,"solar":12.0},"load_total_MW":69144.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-759.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-759.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-758.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-758.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":364.2},{"gen_id":"16763","carrier":"oil","delta_MW":232.9},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"7","carrier":"import_AT","delta_MW":81.4},{"gen_id":"13","carrier":"import_AT","delta_MW":35.8}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-376.4},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-106.5},{"gen_id":"4","carrier":"import_AT","delta_MW":-57.2},{"gen_id":"3","carrier":"import_AT","delta_MW":-51.4},{"gen_id":"53","carrier":"import_PL","delta_MW":-28.5}]},{"snap":"2025-07-19 19:00:00","weekday":"Saturday","hour":19,"max_load_da_pct":154.0,"max_load_post_pct":118.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":358.0,"ramp_up_MW":1001.0,"ramp_dn_MW":888.0,"res_curt_MW":600.0,"gen_mix":{"gas_chp":15812.0,"gas_ccgt":6661.0,"lignite":5236.0,"biogas":3802.0,"onwind":3341.0,"coal":1958.0,"run_of_river":1318.0,"offwind":1312.0,"biomass":975.0,"waste":833.0,"reservoir":631.0,"import_NL":573.0,"import_AT":461.0,"import_CZ":367.0,"import_CH":339.0,"import_DK":338.0,"import_FR":310.0,"import_PL":244.0,"other":233.0,"import_BE":226.0,"solar":167.0,"import_LU":100.0,"import_NO":82.0,"import_SE":80.0},"load_total_MW":63272.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-756.0,"flow_post_MW":-581.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-756.0,"flow_post_MW":-581.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":476.0},{"gen_id":"16763","carrier":"oil","delta_MW":221.8},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"7","carrier":"import_AT","delta_MW":104.2},{"gen_id":"13","carrier":"import_AT","delta_MW":41.8}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-376.2},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-99.5},{"gen_id":"4","carrier":"import_AT","delta_MW":-57.7},{"gen_id":"3","carrier":"import_AT","delta_MW":-28.8},{"gen_id":"10187","carrier":"reservoir","delta_MW":-26.7}]},{"snap":"2025-07-30 20:00:00","weekday":"Wednesday","hour":20,"max_load_da_pct":153.0,"max_load_post_pct":118.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":361.0,"ramp_up_MW":968.0,"ramp_dn_MW":968.0,"res_curt_MW":554.0,"gen_mix":{"gas_chp":16691.0,"gas_ccgt":7032.0,"lignite":5467.0,"biogas":3802.0,"coal":2243.0,"onwind":2184.0,"import_NL":1031.0,"biomass":975.0,"waste":833.0,"import_AT":792.0,"run_of_river":776.0,"import_CH":697.0,"import_DK":667.0,"import_CZ":636.0,"reservoir":618.0,"import_FR":508.0,"import_PL":377.0,"import_BE":318.0,"import_NO":285.0,"other":233.0,"import_LU":172.0,"import_SE":90.0,"offwind":18.0,"solar":15.0},"load_total_MW":69575.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":279.5},{"gen_id":"16763","carrier":"oil","delta_MW":232.9},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"32","carrier":"import_CZ","delta_MW":91.9},{"gen_id":"7","carrier":"import_AT","delta_MW":62.5}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-368.5},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-105.0},{"gen_id":"4","carrier":"import_AT","delta_MW":-96.5},{"gen_id":"3","carrier":"import_AT","delta_MW":-59.9},{"gen_id":"17","carrier":"import_AT","delta_MW":-36.3}]},{"snap":"2025-08-02 19:00:00","weekday":"Saturday","hour":19,"max_load_da_pct":165.0,"max_load_post_pct":118.0,"n_over_da":6,"n_over_post":4,"n_binding_n1":195,"slack_mw":362.0,"ramp_up_MW":1965.0,"ramp_dn_MW":2666.0,"res_curt_MW":554.0,"gen_mix":{"gas_chp":16308.0,"gas_ccgt":6870.0,"lignite":5514.0,"biogas":3802.0,"coal":1650.0,"onwind":1121.0,"biomass":975.0,"waste":833.0,"run_of_river":808.0,"import_NL":742.0,"reservoir":619.0,"import_AT":597.0,"import_CZ":470.0,"import_CH":454.0,"import_DK":439.0,"import_PL":399.0,"import_FR":386.0,"offwind":323.0,"other":233.0,"import_BE":222.0,"import_NO":152.0,"import_LU":120.0,"import_SE":60.0,"solar":30.0},"load_total_MW":64207.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-583.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-583.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":622.7},{"gen_id":"12502","carrier":"coal","delta_MW":457.7},{"gen_id":"16763","carrier":"oil","delta_MW":232.9},{"gen_id":"7","carrier":"import_AT","delta_MW":116.2},{"gen_id":"16760","carrier":"oil","delta_MW":106.0}],"rd_dn":[{"gen_id":"5348","carrier":"lignite","delta_MW":-749.4},{"gen_id":"6233","carrier":"lignite","delta_MW":-565.8},{"gen_id":"4179","carrier":"lignite","delta_MW":-457.2},{"gen_id":"7865","carrier":"reservoir","delta_MW":-369.1},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-102.6}]},{"snap":"2025-08-02 20:00:00","weekday":"Saturday","hour":20,"max_load_da_pct":153.0,"max_load_post_pct":118.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":360.0,"ramp_up_MW":1138.0,"ramp_dn_MW":841.0,"res_curt_MW":553.0,"gen_mix":{"gas_chp":16308.0,"gas_ccgt":6870.0,"lignite":5643.0,"biogas":3802.0,"coal":1770.0,"onwind":1067.0,"biomass":975.0,"waste":833.0,"run_of_river":820.0,"reservoir":619.0,"import_NL":499.0,"import_AT":415.0,"offwind":385.0,"import_CH":351.0,"import_CZ":337.0,"import_DK":288.0,"import_PL":245.0,"import_FR":244.0,"other":233.0,"import_BE":182.0,"import_NO":119.0,"import_LU":81.0,"import_SE":50.0,"solar":12.0},"load_total_MW":61324.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-581.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-581.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":597.6},{"gen_id":"16763","carrier":"oil","delta_MW":190.3},{"gen_id":"7","carrier":"import_AT","delta_MW":134.2},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"8","carrier":"import_AT","delta_MW":48.4}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-369.4},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-102.6},{"gen_id":"4","carrier":"import_AT","delta_MW":-55.2},{"gen_id":"3","carrier":"import_AT","delta_MW":-28.4},{"gen_id":"10187","carrier":"reservoir","delta_MW":-26.3}]},{"snap":"2025-08-05 19:00:00","weekday":"Tuesday","hour":19,"max_load_da_pct":154.0,"max_load_post_pct":119.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":365.0,"ramp_up_MW":1074.0,"ramp_dn_MW":1074.0,"res_curt_MW":562.0,"gen_mix":{"gas_chp":17153.0,"gas_ccgt":7226.0,"lignite":5514.0,"biogas":3802.0,"coal":1650.0,"import_NL":1285.0,"import_AT":1080.0,"biomass":975.0,"run_of_river":939.0,"offwind":914.0,"import_DK":904.0,"import_CH":846.0,"waste":833.0,"import_CZ":746.0,"onwind":665.0,"reservoir":623.0,"import_FR":616.0,"import_PL":594.0,"import_BE":381.0,"import_NO":276.0,"other":233.0,"import_LU":204.0,"import_SE":148.0,"solar":31.0},"load_total_MW":73277.0,"top_lines":[{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-756.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-756.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":283.5},{"gen_id":"32","carrier":"import_CZ","delta_MW":269.0},{"gen_id":"16763","carrier":"oil","delta_MW":224.5},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"7","carrier":"import_AT","delta_MW":61.1}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-371.4},{"gen_id":"4","carrier":"import_AT","delta_MW":-128.6},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-107.9},{"gen_id":"3","carrier":"import_AT","delta_MW":-90.6},{"gen_id":"17","carrier":"import_AT","delta_MW":-51.5}]},{"snap":"2025-08-05 20:00:00","weekday":"Tuesday","hour":20,"max_load_da_pct":155.0,"max_load_post_pct":120.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":399.0,"ramp_up_MW":1178.0,"ramp_dn_MW":1178.0,"res_curt_MW":562.0,"gen_mix":{"gas_chp":7220.0,"lignite":5646.0,"biogas":3802.0,"gas_ccgt":3042.0,"import_NL":2096.0,"import_AT":1793.0,"coal":1770.0,"import_DK":1441.0,"import_CZ":1378.0,"import_CH":1251.0,"onwind":1210.0,"import_PL":1202.0,"offwind":1119.0,"import_FR":997.0,"biomass":975.0,"run_of_river":934.0,"waste":833.0,"reservoir":622.0,"import_NO":621.0,"import_BE":600.0,"import_LU":335.0,"other":233.0,"import_SE":195.0,"solar":16.0},"load_total_MW":70159.0,"top_lines":[{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-764.0,"flow_post_MW":-592.0,"loading_da":1.55,"loading_post":"1.2","state_b0":"Bayern"},{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-764.0,"flow_post_MW":-592.0,"loading_da":1.55,"loading_post":"1.2","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-763.0,"flow_post_MW":-591.0,"loading_da":1.55,"loading_post":"1.2","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-763.0,"flow_post_MW":-591.0,"loading_da":1.55,"loading_post":"1.2","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"5600","carrier":"lignite","delta_MW":824.6},{"gen_id":"16763","carrier":"oil","delta_MW":231.3},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"6120","carrier":"other","delta_MW":8.9},{"gen_id":"15624","carrier":"coal","delta_MW":2.9}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-371.3},{"gen_id":"4","carrier":"import_AT","delta_MW":-209.9},{"gen_id":"3","carrier":"import_AT","delta_MW":-113.7},{"gen_id":"19","carrier":"import_AT","delta_MW":-76.0},{"gen_id":"17","carrier":"import_AT","delta_MW":-72.1}]},{"snap":"2025-08-06 18:00:00","weekday":"Wednesday","hour":18,"max_load_da_pct":154.0,"max_load_post_pct":118.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":361.0,"ramp_up_MW":1084.0,"ramp_dn_MW":1084.0,"res_curt_MW":596.0,"gen_mix":{"gas_chp":17385.0,"gas_ccgt":7324.0,"lignite":5514.0,"biogas":3802.0,"onwind":2151.0,"coal":1650.0,"solar":1224.0,"import_NL":1188.0,"import_AT":988.0,"biomass":975.0,"offwind":905.0,"import_CH":876.0,"run_of_river":873.0,"waste":833.0,"import_CZ":730.0,"import_FR":668.0,"reservoir":621.0,"import_DK":577.0,"import_PL":497.0,"import_BE":403.0,"import_NO":271.0,"other":233.0,"import_LU":189.0,"import_SE":163.0},"load_total_MW":75065.0,"top_lines":[{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-756.0,"flow_post_MW":-581.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-756.0,"flow_post_MW":-581.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":318.5},{"gen_id":"16763","carrier":"oil","delta_MW":232.9},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"12502","carrier":"coal","delta_MW":91.0},{"gen_id":"7","carrier":"import_AT","delta_MW":63.1}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-370.3},{"gen_id":"4","carrier":"import_AT","delta_MW":-119.8},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-109.4},{"gen_id":"3","carrier":"import_AT","delta_MW":-82.1},{"gen_id":"19","carrier":"import_AT","delta_MW":-41.0}]},{"snap":"2025-08-06 20:00:00","weekday":"Wednesday","hour":20,"max_load_da_pct":155.0,"max_load_post_pct":118.0,"n_over_da":6,"n_over_post":4,"n_binding_n1":195,"slack_mw":362.0,"ramp_up_MW":1369.0,"ramp_dn_MW":778.0,"res_curt_MW":568.0,"gen_mix":{"gas_chp":17385.0,"gas_ccgt":7324.0,"lignite":5778.0,"onwind":4989.0,"biogas":3802.0,"coal":1890.0,"offwind":1382.0,"biomass":975.0,"run_of_river":880.0,"waste":833.0,"reservoir":621.0,"other":233.0,"import_NL":183.0,"import_AT":145.0,"import_CH":130.0,"import_DK":116.0,"import_CZ":114.0,"import_FR":93.0,"import_PL":88.0,"import_BE":57.0,"import_NO":42.0,"import_LU":28.0,"solar":22.0,"import_SE":14.0},"load_total_MW":69536.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-755.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-755.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":747.8},{"gen_id":"16763","carrier":"oil","delta_MW":232.9},{"gen_id":"7","carrier":"import_AT","delta_MW":147.1},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"8","carrier":"import_AT","delta_MW":44.7}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-370.4},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-109.4},{"gen_id":"10187","carrier":"reservoir","delta_MW":-26.3},{"gen_id":"4","carrier":"import_AT","delta_MW":-17.7},{"gen_id":"8009","carrier":"gas_chp","delta_MW":-15.2}]},{"snap":"2025-08-08 20:00:00","weekday":"Friday","hour":20,"max_load_da_pct":153.0,"max_load_post_pct":118.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":358.0,"ramp_up_MW":1072.0,"ramp_dn_MW":864.0,"res_curt_MW":559.0,"gen_mix":{"gas_chp":17385.0,"gas_ccgt":7324.0,"lignite":5781.0,"biogas":3802.0,"onwind":1964.0,"coal":1890.0,"offwind":1368.0,"biomass":975.0,"run_of_river":870.0,"waste":833.0,"reservoir":621.0,"import_NL":573.0,"import_AT":507.0,"import_CH":390.0,"import_CZ":356.0,"import_DK":336.0,"import_FR":294.0,"import_PL":259.0,"other":233.0,"import_BE":143.0,"import_NO":102.0,"import_LU":96.0,"import_SE":65.0,"solar":10.0},"load_total_MW":69308.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-581.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-581.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":535.1},{"gen_id":"16763","carrier":"oil","delta_MW":202.2},{"gen_id":"7","carrier":"import_AT","delta_MW":141.0},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"13","carrier":"import_AT","delta_MW":39.1}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-370.2},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-109.4},{"gen_id":"4","carrier":"import_AT","delta_MW":-51.6},{"gen_id":"3","carrier":"import_AT","delta_MW":-34.5},{"gen_id":"10187","carrier":"reservoir","delta_MW":-26.3}]},{"snap":"2025-08-11 18:00:00","weekday":"Monday","hour":18,"max_load_da_pct":153.0,"max_load_post_pct":118.0,"n_over_da":6,"n_over_post":4,"n_binding_n1":195,"slack_mw":359.0,"ramp_up_MW":1044.0,"ramp_dn_MW":1006.0,"res_curt_MW":567.0,"gen_mix":{"gas_chp":17385.0,"gas_ccgt":7324.0,"lignite":5648.0,"biogas":3802.0,"onwind":3107.0,"coal":1770.0,"biomass":975.0,"import_AT":878.0,"import_NL":864.0,"solar":839.0,"waste":833.0,"import_CH":641.0,"run_of_river":635.0,"reservoir":613.0,"import_CZ":598.0,"offwind":589.0,"import_DK":584.0,"import_FR":481.0,"import_PL":477.0,"import_BE":316.0,"import_NO":237.0,"other":233.0,"import_LU":149.0,"import_SE":95.0},"load_total_MW":75671.0,"top_lines":[{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-581.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-581.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":476.6},{"gen_id":"16763","carrier":"oil","delta_MW":232.9},{"gen_id":"7","carrier":"import_AT","delta_MW":112.6},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"8","carrier":"import_AT","delta_MW":29.9}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-365.5},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-109.4},{"gen_id":"4","carrier":"import_AT","delta_MW":-109.3},{"gen_id":"3","carrier":"import_AT","delta_MW":-68.9},{"gen_id":"17","carrier":"import_AT","delta_MW":-29.5}]},{"snap":"2025-08-19 19:00:00","weekday":"Tuesday","hour":19,"max_load_da_pct":153.0,"max_load_post_pct":118.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":358.0,"ramp_up_MW":975.0,"ramp_dn_MW":975.0,"res_curt_MW":553.0,"gen_mix":{"gas_chp":17283.0,"gas_ccgt":7281.0,"lignite":7235.0,"biogas":3802.0,"offwind":2151.0,"coal":2023.0,"onwind":1229.0,"biomass":975.0,"import_AT":885.0,"waste":833.0,"import_NL":814.0,"run_of_river":814.0,"import_CH":735.0,"reservoir":619.0,"import_CZ":568.0,"import_DK":536.0,"import_FR":517.0,"import_PL":470.0,"import_NO":285.0,"import_BE":273.0,"other":233.0,"import_LU":145.0,"import_SE":90.0,"solar":27.0},"load_total_MW":72745.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-582.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-581.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-753.0,"flow_post_MW":-581.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":482.3},{"gen_id":"16763","carrier":"oil","delta_MW":168.0},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"7","carrier":"import_AT","delta_MW":86.8},{"gen_id":"32","carrier":"import_CZ","delta_MW":43.9}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-369.2},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-108.8},{"gen_id":"4","carrier":"import_AT","delta_MW":-91.4},{"gen_id":"3","carrier":"import_AT","delta_MW":-58.7},{"gen_id":"19","carrier":"import_AT","delta_MW":-43.6}]},{"snap":"2025-08-20 19:00:00","weekday":"Wednesday","hour":19,"max_load_da_pct":154.0,"max_load_post_pct":118.0,"n_over_da":6,"n_over_post":4,"n_binding_n1":195,"slack_mw":357.0,"ramp_up_MW":1072.0,"ramp_dn_MW":864.0,"res_curt_MW":572.0,"gen_mix":{"gas_chp":17153.0,"gas_ccgt":7226.0,"lignite":6362.0,"onwind":5359.0,"biogas":3802.0,"offwind":3708.0,"coal":2010.0,"biomass":975.0,"run_of_river":941.0,"waste":833.0,"reservoir":623.0,"import_AT":454.0,"import_NL":454.0,"import_CH":394.0,"import_CZ":298.0,"import_FR":290.0,"import_DK":261.0,"other":233.0,"import_PL":221.0,"import_BE":150.0,"import_NO":145.0,"import_LU":77.0,"import_SE":64.0,"solar":18.0},"load_total_MW":73070.0,"top_lines":[{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-755.0,"flow_post_MW":-581.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-755.0,"flow_post_MW":-581.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-580.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-754.0,"flow_post_MW":-580.0,"loading_da":1.53,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":587.6},{"gen_id":"7","carrier":"import_AT","delta_MW":148.5},{"gen_id":"16763","carrier":"oil","delta_MW":121.1},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"8","carrier":"import_AT","delta_MW":45.5}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-371.4},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-107.9},{"gen_id":"4","carrier":"import_AT","delta_MW":-49.5},{"gen_id":"3","carrier":"import_AT","delta_MW":-27.4},{"gen_id":"10187","carrier":"reservoir","delta_MW":-26.4}]},{"snap":"2025-08-29 18:00:00","weekday":"Friday","hour":18,"max_load_da_pct":154.0,"max_load_post_pct":119.0,"n_over_da":5,"n_over_post":4,"n_binding_n1":195,"slack_mw":363.0,"ramp_up_MW":997.0,"ramp_dn_MW":997.0,"res_curt_MW":572.0,"gen_mix":{"gas_chp":17153.0,"gas_ccgt":7226.0,"lignite":5626.0,"biogas":3802.0,"onwind":2963.0,"coal":1770.0,"run_of_river":983.0,"biomass":975.0,"import_AT":889.0,"import_NL":836.0,"waste":833.0,"import_CH":766.0,"offwind":653.0,"reservoir":624.0,"import_FR":612.0,"import_DK":546.0,"import_CZ":536.0,"import_PL":427.0,"import_NO":316.0,"import_BE":275.0,"other":233.0,"import_LU":137.0,"import_SE":86.0,"solar":84.0},"load_total_MW":75052.0,"top_lines":[{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-758.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-758.0,"flow_post_MW":-583.0,"loading_da":1.54,"loading_post":"1.19","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-757.0,"flow_post_MW":-582.0,"loading_da":1.54,"loading_post":"1.18","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"52","carrier":"import_PL","delta_MW":459.4},{"gen_id":"32","carrier":"import_CZ","delta_MW":160.0},{"gen_id":"7","carrier":"import_AT","delta_MW":115.6},{"gen_id":"16760","carrier":"oil","delta_MW":106.0},{"gen_id":"16763","carrier":"oil","delta_MW":67.5}],"rd_dn":[{"gen_id":"7865","carrier":"reservoir","delta_MW":-372.1},{"gen_id":"14914","carrier":"gas_chp","delta_MW":-107.9},{"gen_id":"4","carrier":"import_AT","delta_MW":-103.8},{"gen_id":"3","carrier":"import_AT","delta_MW":-68.4},{"gen_id":"17","carrier":"import_AT","delta_MW":-30.6}]},{"snap":"2025-09-23 05:00:00","weekday":"Tuesday","hour":5,"max_load_da_pct":153.0,"max_load_post_pct":139.0,"n_over_da":6,"n_over_post":6,"n_binding_n1":195,"slack_mw":281.0,"ramp_up_MW":6028.0,"ramp_dn_MW":6592.0,"res_curt_MW":970.0,"gen_mix":{"gas_chp":15320.0,"lignite":9711.0,"gas_ccgt":6454.0,"coal":6329.0,"biogas":3802.0,"onwind":2255.0,"solar":1637.0,"import_AT":1298.0,"other":1123.0,"import_CH":1030.0,"biomass":975.0,"import_NL":837.0,"waste":833.0,"import_FR":828.0,"run_of_river":758.0,"reservoir":617.0,"import_DK":581.0,"import_CZ":480.0,"import_PL":407.0,"import_NO":329.0,"import_BE":303.0,"import_SE":149.0,"import_LU":130.0,"offwind":38.0},"load_total_MW":61205.0,"top_lines":[{"id":"30820","v":380,"s_nom":1579,"flow_da_MW":-118.0,"flow_post_MW":-2201.0,"loading_da":0.08,"loading_post":"1.39","state_b0":"Bayern"},{"id":"30819","v":380,"s_nom":1579,"flow_da_MW":-117.0,"flow_post_MW":-2200.0,"loading_da":0.07,"loading_post":"1.39","state_b0":"Bayern"},{"id":"7655","v":220,"s_nom":491,"flow_da_MW":-750.0,"flow_post_MW":-562.0,"loading_da":1.53,"loading_post":"1.14","state_b0":"Bayern"},{"id":"17487","v":220,"s_nom":491,"flow_da_MW":-750.0,"flow_post_MW":-562.0,"loading_da":1.53,"loading_post":"1.14","state_b0":"Bayern"},{"id":"17492","v":220,"s_nom":491,"flow_da_MW":-749.0,"flow_post_MW":-561.0,"loading_da":1.52,"loading_post":"1.14","state_b0":"Bayern"},{"id":"7654","v":220,"s_nom":491,"flow_da_MW":-749.0,"flow_post_MW":-561.0,"loading_da":1.52,"loading_post":"1.14","state_b0":"Bayern"}],"storage_top":[{"id":"1082","bus":"13574","carrier":"pumped_hydro","p_dispatch_MW":1476.0},{"id":"381","bus":"4639","carrier":"pumped_hydro","p_dispatch_MW":1242.0},{"id":"726","bus":"13762","carrier":"pumped_hydro","p_dispatch_MW":1010.0},{"id":"708","bus":"12943","carrier":"pumped_hydro","p_dispatch_MW":1003.0},{"id":"2004","bus":"339","carrier":"pumped_hydro","p_dispatch_MW":757.0}],"rd_up":[{"gen_id":"11609","carrier":"oil","delta_MW":720.0},{"gen_id":"15111","carrier":"gas_ccgt","delta_MW":593.5},{"gen_id":"11286","carrier":"oil","delta_MW":386.8},{"gen_id":"112","carrier":"coal","delta_MW":273.8},{"gen_id":"5600","carrier":"lignite","delta_MW":254.7}],"rd_dn":[{"gen_id":"15527","carrier":"coal","delta_MW":-567.4},{"gen_id":"6362","carrier":"coal","delta_MW":-461.2},{"gen_id":"22","carrier":"import_CH","delta_MW":-405.7},{"gen_id":"7865","carrier":"reservoir","delta_MW":-368.2},{"gen_id":"41","carrier":"import_FR","delta_MW":-325.6}]}],"line_geo":{"17492":[47.7387,10.3625,47.69,10.3651,220],"7654":[47.7387,10.3625,47.69,10.3651,220],"7655":[47.69,10.3651,47.6731,10.3474,220],"17487":[47.69,10.3651,47.6731,10.3474,220],"30820":[48.3293,11.2915,48.2915,11.3704,380],"30819":[48.5395,10.8676,48.3293,11.2915,380]}};
const A = P.annual, BN = P.bnetza_2024;
document.getElementById('hdr-sub').textContent =
   `8760 snapshots · ${P.n_buses} buses · ${P.n_lines} lines · scenario: ${P.scenario}`;

function pct(v, d) { d = d === undefined ? 1 : d; return v.toFixed(d) + '%'; }
function num(v, d) { d = d === undefined ? 1 : d; return v.toLocaleString(undefined, {minimumFractionDigits: d, maximumFractionDigits: d}); }
function el(tag, attrs, html) {
  const e = document.createElement(tag); if (attrs) Object.assign(e.style, attrs.style||{});
  if (attrs && attrs.cls) e.className = attrs.cls;
  if (html !== undefined) e.innerHTML = html; return e;
}
function kpi(label, value, delta, kind) {
  return `<div class="kpi ${kind||''}"><div class="l">${label}</div><div class="v">${value}</div><div class="d">${delta||''}</div></div>`;
}

const root = document.getElementById('root');

// ---- KPI grid ----
const kpiGrid = el('div', {cls: 'kpi-grid'});
kpiGrid.innerHTML =
  kpi('Annual load',         num(A.load_TWh,0)+' TWh', '(BDEW DE 2024 ≈ 462)') +
  kpi('Annual generation',   num(Object.values(A.gen_TWh_by_carrier).reduce((a,b)=>a+b,0),0)+' TWh','') +
  kpi('Total ramp up',       num(A.ramp_up_TWh,2)+' TWh',`BNetzA total congestion 2024: ${BN.total_TWh} TWh`) +
  kpi('RES curtailed',       num(A.res_curtailed_TWh,2)+' TWh',`BNetzA RES 2024: ${BN.res_TWh} TWh`) +
  kpi('Max DA loading',      pct(A.max_loading_da_pct,0), '', 'bad') +
  kpi('Max POST loading',    pct(A.max_loading_post_pct,0), '', A.max_loading_post_pct<150?'good':'bad') +
  kpi('Overloaded line-hours (DA)',   num(A.overload_LH_da,0), '') +
  kpi('Overloaded line-hours (POST)', num(A.overload_LH_post,0), `−${Math.round((1-A.overload_LH_post/Math.max(A.overload_LH_da,1))*100)}% vs DA`, 'good') +
  kpi('Hours overload DA',   num(A.hrs_overload_da,0)+' / 8760','') +
  kpi('Hours overload POST', num(A.hrs_overload_post,0)+' / 8760','') +
  kpi('Hours N-1 binding',   num(A.hrs_n1_binding,0)+' / 8760','') +
  kpi('Residual slack (MW·sum)', num(A.residual_slack_MWsum,0), 'structural insecurity flag', A.residual_slack_MWsum<1e6?'good':'bad');
root.appendChild(kpiGrid);

// ---- Generation mix ----
const genMixPanel = el('div', {cls: 'panel'});
genMixPanel.innerHTML = '<h2>Annual generation mix (TWh)</h2>';
const cars = Object.entries(A.gen_TWh_by_carrier).sort((a,b) => b[1]-a[1]);
const genDiv = el('div'); genDiv.id = 'gen-mix-chart';
genMixPanel.appendChild(genDiv);
root.appendChild(genMixPanel);
Plotly.newPlot('gen-mix-chart',
  [{x: cars.map(c=>c[0]), y: cars.map(c=>c[1]), type:'bar',
    marker:{color:cars.map(([c,v])=> c.startsWith('import')?'#888':({solar:'#f6c83c',onwind:'#a3d4f7',offwind:'#2b6cb0',biogas:'#7ed957',biomass:'#4b8a3a',reservoir:'#5a8db4',run_of_river:'#71b8d9',waste:'#9e7e3a',gas_chp:'#e8915f',gas_ccgt:'#d35d24',gas:'#d35d24',coal:'#444',hard_coal:'#444',lignite:'#7a4e2f',oil:'#222',hydrogen:'#19c2c2'})[c]||'#9aa1a8')},
    text: cars.map(c=> c[1].toFixed(1)), textposition:'outside'}],
  {margin:{l:50,r:20,t:10,b:90}, height:340, yaxis:{title:'TWh'}, xaxis:{tickangle:-30}});

// ---- Monthly breakdown chart ----
const monPanel = el('div', {cls:'panel'});
monPanel.innerHTML = '<h2>Monthly redispatch & overload pattern</h2><div class="chart-row"><div id="mon1" style="height:280px"></div><div id="mon2" style="height:280px"></div></div>';
root.appendChild(monPanel);
const months = P.monthly.map(m=>m.month);
Plotly.newPlot('mon1', [
  {x: months, y: P.monthly.map(m=>m.ramp_up_TWh), name:'ramp up', type:'bar', marker:{color:'#0a8a3a'}},
  {x: months, y: P.monthly.map(m=>m.ramp_dn_TWh), name:'ramp down', type:'bar', marker:{color:'#cc2222'}},
  {x: months, y: P.monthly.map(m=>m.res_curt_TWh), name:'RES curtailed', type:'bar', marker:{color:'#a3d4f7'}},
], {margin:{l:50,r:20,t:20,b:35}, barmode:'group', yaxis:{title:'TWh'}, xaxis:{title:'Month'}, legend:{orientation:'h'}});
Plotly.newPlot('mon2', [
  {x: months, y: P.monthly.map(m=>m.hrs_over_da), name:'hrs overload (DA)', type:'bar', marker:{color:'#cc2222'}},
  {x: months, y: P.monthly.map(m=>m.hrs_over_post), name:'hrs overload (POST)', type:'bar', marker:{color:'#e9a035'}},
  {x: months, y: P.monthly.map(m=>m.hrs_n1), name:'hrs N-1 binding', type:'bar', marker:{color:'#7c0d6c'}},
], {margin:{l:50,r:20,t:20,b:35}, barmode:'group', yaxis:{title:'hours'}, xaxis:{title:'Month'}, legend:{orientation:'h'}});

// ---- Carrier redispatch table ----
const carPanel = el('div', {cls:'panel'});
carPanel.innerHTML = '<h2>Annual redispatch volume by carrier (TWh)</h2>';
const carTable = el('table');
carTable.innerHTML = '<tr><th>Carrier</th><th>Annual gen</th><th>Ramp UP</th><th>Ramp DOWN</th><th>Net</th></tr>' +
  P.by_carrier.filter(r=>r.annual_gen_TWh>0.05 || r.rd_up_TWh>0.01 || r.rd_dn_TWh>0.01).map(r => `
    <tr><td>${r.carrier}</td><td>${num(r.annual_gen_TWh,2)}</td>
        <td class="pos">+${num(r.rd_up_TWh,3)}</td>
        <td class="neg">−${num(r.rd_dn_TWh,3)}</td>
        <td>${(r.rd_up_TWh-r.rd_dn_TWh).toFixed(3)}</td></tr>`).join('');
carPanel.appendChild(carTable);
root.appendChild(carPanel);

// ---- Top 20 worst hours ----
const top20Panel = el('div', {cls:'panel'});
top20Panel.innerHTML = `<h2>Top ${P.panels.length} worst hours — every metric, every line, every redispatch</h2>
  <div class="small">Severity = max post-loading + 0.5·N0-binding-lines + 0.2·N1-binding-pairs.
  Click each line / storage / ramp row to expand. Mini-map shows the worst overloaded lines at that hour.</div>`;
root.appendChild(top20Panel);
const list = el('div', {cls:'hour-list'});
root.appendChild(list);

P.panels.forEach((H, idx) => {
  const c = el('div', {cls:'hour-card'});
  const mapId = `map-${idx}`;
  let mixHtml = Object.entries(H.gen_mix).filter(([k,v])=>v>10).sort((a,b)=>b[1]-a[1]).slice(0,8).map(([k,v])=>`<span style="background:#eef;padding:2px 6px;border-radius:3px;margin-right:4px">${k}: <b>${num(v,0)}</b></span>`).join('');
  c.innerHTML = `
    <h3>${H.snap} (${H.weekday}, ${H.hour}:00) <span class="badge">#${idx+1} worst</span></h3>
    <div class="sub-stats">
      <div>Max load (DA): <b>${num(H.max_load_da_pct,0)}%</b></div>
      <div>Max load (POST): <b>${num(H.max_load_post_pct,0)}%</b></div>
      <div>Slack: <b>${num(H.slack_mw,0)} MW</b></div>
      <div>Overloaded DA: <b>${H.n_over_da}</b></div>
      <div>Overloaded POST: <b>${H.n_over_post}</b></div>
      <div>N-1 binding: <b>${H.n_binding_n1}</b></div>
      <div>Ramp up: <b>${num(H.ramp_up_MW,0)} MW</b></div>
      <div>Ramp down: <b>${num(H.ramp_dn_MW,0)} MW</b></div>
      <div>RES curt: <b>${num(H.res_curt_MW,0)} MW</b></div>
    </div>
    <div class="small">Total load: <b>${num(H.load_total_MW,0)} MW</b> · Gen mix top: ${mixHtml}</div>
    <div class="map-mini" id="${mapId}"></div>
    <details><summary>Top binding lines (${H.top_lines.length})</summary>
      <table><tr><th>Line</th><th>kV</th><th>s_nom</th><th>DA flow</th><th>POST flow</th><th>POST loading</th><th>state</th></tr>
       ${H.top_lines.map(L=>`<tr><td>${L.id}</td><td>${L.v}</td><td>${L.s_nom}</td><td>${num(L.flow_da_MW,0)}</td><td>${num(L.flow_post_MW,0)}</td><td><b>${pct(L.loading_post*100,0)}</b></td><td>${L.state_b0}</td></tr>`).join('')}
      </table></details>
    <details><summary>Storage top dispatchers (${H.storage_top.length})</summary>
      <table><tr><th>Unit</th><th>Bus</th><th>Carrier</th><th>p_dispatch MW</th></tr>
       ${H.storage_top.map(S=>`<tr><td>${S.id}</td><td>${S.bus}</td><td>${S.carrier}</td><td>${num(S.p_dispatch_MW,0)}</td></tr>`).join('')}
      </table></details>
    <details><summary>Top redispatch ramps</summary>
      <table><tr><th>Gen</th><th>Carrier</th><th>Δp (MW)</th></tr>
        ${H.rd_up.map(r=>`<tr><td>${r.gen_id}</td><td>${r.carrier}</td><td class="pos">+${num(r.delta_MW,1)}</td></tr>`).join('')}
        ${H.rd_dn.map(r=>`<tr><td>${r.gen_id}</td><td>${r.carrier}</td><td class="neg">${num(r.delta_MW,1)}</td></tr>`).join('')}
      </table></details>`;
  list.appendChild(c);
  setTimeout(() => {
    const coords = H.top_lines.map(L => P.line_geo[L.id]).filter(g => g);
    if (!coords.length) return;
    const lats = coords.flatMap(g => [g[0], g[2]]);
    const lons = coords.flatMap(g => [g[1], g[3]]);
    const map = L.map(mapId).setView([lats.reduce((a,b)=>a+b)/lats.length, lons.reduce((a,b)=>a+b)/lons.length], 8);
    L.tileLayer('https://{s}.tile.openstreetmap.org/{z}/{x}/{y}.png',{attribution:'OSM'}).addTo(map);
    coords.forEach((g, i) => {
      const loading = H.top_lines[i].loading_post;
      const color = loading > 2 ? '#7c0d6c' : (loading > 1.3 ? '#cc2222' : '#e9a035');
      L.polyline([[g[0],g[1]],[g[2],g[3]]], {color, weight: 4, opacity:.9})
        .bindPopup(`line ${H.top_lines[i].id} ${g[4]}kV · ${pct(loading*100,0)} loading · ${H.top_lines[i].flow_post_MW} MW`)
        .addTo(map);
    });
    map.fitBounds([[Math.min(...lats), Math.min(...lons)],[Math.max(...lats), Math.max(...lons)]], {padding:[20,20]});
  }, 50);
});

</script></body></html>
